!-Generator IDFEditor 1.49
!-Option SortedOrder UseSpecialFormat

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,8.7;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========


SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    SAFAD Building,          !- Name
    15,                      !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========


Site:Location,
    Cebu City,               !- Name
    10.35,                   !- Latitude {deg}
    123.91,                  !- Longitude {deg}
    8.0,                     !- Time Zone {hr}
    75;                      !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    RunPeriod,               !- Name
    4,                       !- Begin Month
    1,                       !- Begin Day of Month
    4,                       !- End Month
    30,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    ,                        !- Number of Times Runperiod to be Repeated
    ,                        !- Increment Day of Week on repeat
    2019;                    !- Start Year


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Chinese New Year,        !- Name
    February 5,              !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    EDSA,                    !- Name
    February 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    The Day of Valor,        !- Name
    April 9,                 !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Maundy Thursday,         !- Name
    April 18,                !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Good Friday,             !- Name
    April 19,                !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Black Saturday,          !- Name
    April 20,                !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Easter Sunday,           !- Name
    April 21,                !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    May 1,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Eidul-Fitar,             !- Name
    June 6,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    June 12,                 !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Eid al-Adha,             !- Name
    August 12,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Ninoy Aquino Day,        !- Name
    August 21,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    National Heroes Day,     !- Name
    August 26,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    All Saints Day,          !- Name
    November 1,              !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    All Souls Day,           !- Name
    November 2,              !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Bonifacio Day,           !- Name
    November 30,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Immaculate Conception,   !- Name
    December 8,              !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Rizal Day,               !- Name
    December 30,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Ash Wednesday,           !- Name
    April 17,                !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========


ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Number;                  !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    AF101ACUSchedule,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 10:30, 0,         !- Field 4
    Until: 14:30, 1,         !- Field 6
    Until: 16:00, 0,         !- Field 8
    Until: 18:30, 1,         !- Field 10
    Until: 24:00, 0,         !- Field 12
    For: Wednesday,          !- Field 13
    Until: 10:30, 0,         !- Field 15
    Until: 14:30, 1,         !- Field 17
    Until: 16:00, 0,         !- Field 19
    Until: 18:30, 1,         !- Field 21
    Until: 24:00, 0,         !- Field 23
    For: Friday,             !- Field 24
    Until: 10:30, 0,         !- Field 26
    Until: 14:30, 1,         !- Field 28
    Until: 16:00, 0,         !- Field 30
    Until: 18:30, 1,         !- Field 32
    Until: 24:00, 0,         !- Field 34
    For: Tuesday,            !- Field 35
    Until: 07:30, 0,         !- Field 37
    Until: 10:00, 1,         !- Field 39
    Until: 10:30, 0,         !- Field 41
    Until: 20:00, 1,         !- Field 43
    Until: 24:00, 0,         !- Field 45
    For: Thursday,           !- Field 46
    Until: 07:30, 0,         !- Field 48
    Until: 10:00, 1,         !- Field 50
    Until: 10:30, 0,         !- Field 52
    Until: 20:00, 1,         !- Field 54
    Until: 24:00, 0,         !- Field 56
    For: Saturday,           !- Field 57
    Until: 08:00, 0,         !- Field 59
    Until: 11:00, 1,         !- Field 61
    Until: 11:30, 0,         !- Field 63
    Until: 17:30, 1,         !- Field 65
    Until: 18:00, 0,         !- Field 67
    Until: 21:00, 1,         !- Field 69
    Until: 24:00, 0,         !- Field 71
    For: Sunday,             !- Field 72
    Until: 24:00, 0;         !- Field 74

Schedule:Compact,
    ACUControlType,          !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 2;         !- Field 4

Schedule:Compact,
    CoolingSetpointSchedule, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00, 19,        !- Field 4
    Until: 08:00, 15,        !- Field 6
    Until: 09:00, 31,        !- Field 8
    Until: 10:00, 29,        !- Field 10
    Until: 11:00, 29,        !- Field 12
    Until: 12:00, 27,        !- Field 14
    Until: 13:00, 26,        !- Field 16
    Until: 14:00, 23,        !- Field 18
    Until: 15:00, 21,        !- Field 20
    Until: 16:00, 21,        !- Field 22
    Until: 17:00, 21,        !- Field 24
    Until: 18:00, 15,        !- Field 26
    Until: 19:00, 15,        !- Field 28
    Until: 20:00, 15,        !- Field 30
    Until: 21:00, 15,        !- Field 32
    Until: 24:00, 15,        !- Field 34
    For: Tuesday,            !- Field 35
    Until: 07:00, 19,        !- Field 37
    Until: 08:00, 15,        !- Field 39
    Until: 09:00, 27,        !- Field 41
    Until: 10:00, 27,        !- Field 43
    Until: 11:00, 27,        !- Field 45
    Until: 12:00, 25,        !- Field 47
    Until: 13:00, 25,        !- Field 49
    Until: 14:00, 25,        !- Field 51
    Until: 15:00, 27,        !- Field 53
    Until: 16:00, 27,        !- Field 55
    Until: 17:00, 28,        !- Field 57
    Until: 18:00, 17,        !- Field 59
    Until: 19:00, 21,        !- Field 61
    Until: 20:00, 25,        !- Field 63
    Until: 21:00, 15,        !- Field 65
    Until: 24:00, 19,        !- Field 67
    For: Wednesday,          !- Field 68
    Until: 07:00, 19,        !- Field 70
    Until: 08:00, 15,        !- Field 72
    Until: 09:00, 29,        !- Field 74
    Until: 10:00, 28,        !- Field 76
    Until: 11:00, 27,        !- Field 78
    Until: 12:00, 25,        !- Field 80
    Until: 13:00, 24,        !- Field 82
    Until: 14:00, 23,        !- Field 84
    Until: 15:00, 23,        !- Field 86
    Until: 16:00, 25,        !- Field 88
    Until: 17:00, 28,        !- Field 90
    Until: 18:00, 15,        !- Field 92
    Until: 19:00, 15,        !- Field 94
    Until: 20:00, 15,        !- Field 96
    Until: 21:00, 15,        !- Field 98
    Until: 24:00, 15,        !- Field 100
    For: Thursday,           !- Field 101
    Until: 07:00, 17,        !- Field 103
    Until: 08:00, 15,        !- Field 105
    Until: 09:00, 25,        !- Field 107
    Until: 10:00, 25,        !- Field 109
    Until: 11:00, 23,        !- Field 111
    Until: 12:00, 21,        !- Field 113
    Until: 13:00, 19,        !- Field 115
    Until: 14:00, 19,        !- Field 117
    Until: 15:00, 23,        !- Field 119
    Until: 16:00, 23,        !- Field 121
    Until: 17:00, 23,        !- Field 123
    Until: 18:00, 15,        !- Field 125
    Until: 19:00, 15,        !- Field 127
    Until: 20:00, 15,        !- Field 129
    Until: 21:00, 15,        !- Field 131
    Until: 24:00, 17,        !- Field 133
    For: Friday,             !- Field 134
    Until: 07:00, 15,        !- Field 136
    Until: 08:00, 15,        !- Field 138
    Until: 09:00, 27,        !- Field 140
    Until: 10:00, 23,        !- Field 142
    Until: 11:00, 23,        !- Field 144
    Until: 12:00, 23,        !- Field 146
    Until: 13:00, 22,        !- Field 148
    Until: 14:00, 22,        !- Field 150
    Until: 15:00, 25,        !- A154
    Until: 16:00, 26,        !- A156
    Until: 17:00, 25,        !- A158
    Until: 18:00, 15,        !- A160
    Until: 19:00, 15,        !- A162
    Until: 20:00, 15,        !- A164
    Until: 24:00, 15,        !- A166
    For: Saturday,           !- A167
    Until: 08:00, 15,        !- A169
    Until: 09:00, 30,        !- A171
    Until: 10:00, 30,        !- A173
    Until: 11:00, 30,        !- A175
    Until: 12:00, 30,        !- A177
    Until: 17:00, 27,        !- A179
    Until: 18:00, 25,        !- A181
    Until: 19:00, 21,        !- A183
    Until: 20:00, 25,        !- A185
    Until: 21:00, 25,        !- A187
    Until: 22:00, 17,        !- A189
    Until: 24:00, 15,        !- A191
    For: Sunday,             !- A192
    Until: 24:00, 15;        !- A194

Schedule:Compact,
    AF102ACUSchedule,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 11:30, 0,         !- Field 4
    Until: 18:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Wednesday,          !- Field 9
    Until: 11:30, 0,         !- Field 11
    Until: 18:30, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Friday,             !- Field 16
    Until: 11:30, 0,         !- Field 18
    Until: 18:30, 1,         !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Tuesday,            !- Field 23
    Until: 07:30, 0,         !- Field 25
    Until: 10:30, 1,         !- Field 27
    Until: 12:00, 0,         !- Field 29
    Until: 18:00, 1,         !- Field 31
    Until: 24:00, 0,         !- Field 33
    For: Thursday,           !- Field 34
    Until: 07:30, 0,         !- Field 36
    Until: 10:30, 1,         !- Field 38
    Until: 12:00, 0,         !- Field 40
    Until: 18:00, 1,         !- Field 42
    Until: 24:00, 0,         !- Field 44
    For: Sunday,             !- Field 45
    Until: 24:00, 0;         !- Field 47

Schedule:Compact,
    AF103ACUSchedule,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:30, 0,         !- Field 4
    Until: 09:30, 1,         !- Field 6
    Until: 10:30, 0,         !- Field 8
    Until: 11:30, 1,         !- Field 10
    Until: 12:30, 0,         !- Field 12
    Until: 15:30, 1,         !- Field 14
    Until: 17:30, 0,         !- Field 16
    Until: 19:30, 1,         !- Field 18
    Until: 24:00, 0,         !- Field 20
    For: Wednesday,          !- Field 21
    Until: 07:30, 0,         !- Field 23
    Until: 09:30, 1,         !- Field 25
    Until: 10:30, 0,         !- Field 27
    Until: 11:30, 1,         !- Field 29
    Until: 12:30, 0,         !- Field 31
    Until: 13:30, 1,         !- Field 33
    Until: 24:00, 0,         !- Field 35
    For: Friday,             !- Field 36
    Until: 07:30, 0,         !- Field 38
    Until: 09:30, 1,         !- Field 40
    Until: 10:30, 0,         !- Field 42
    Until: 11:30, 1,         !- Field 44
    Until: 12:30, 0,         !- Field 46
    Until: 13:30, 1,         !- Field 48
    Until: 24:00, 0,         !- Field 50
    For: Tuesday,            !- Field 51
    Until: 07:30, 0,         !- Field 53
    Until: 10:30, 1,         !- Field 55
    Until: 15:00, 0,         !- Field 57
    Until: 16:30, 1,         !- Field 59
    Until: 24:00, 0,         !- Field 61
    For: Thursday,           !- Field 62
    Until: 07:30, 0,         !- Field 64
    Until: 10:30, 1,         !- Field 66
    Until: 15:00, 0,         !- Field 68
    Until: 16:30, 1,         !- Field 70
    Until: 24:00, 0,         !- Field 72
    For: Saturday,           !- Field 73
    Until: 09:00, 0,         !- Field 75
    Until: 12:00, 1,         !- Field 77
    Until: 13:30, 0,         !- Field 79
    Until: 16:30, 1,         !- Field 81
    Until: 17:00, 0,         !- Field 83
    Until: 20:00, 1,         !- Field 85
    Until: 24:00, 0,         !- Field 87
    For: Sunday,             !- Field 88
    Until: 24:00, 0;         !- Field 90

Schedule:Compact,
    AF104ACUSchedule,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:30, 0,         !- Field 4
    Until: 09:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Wednesday,          !- Field 9
    Until: 07:30, 0,         !- Field 11
    Until: 09:30, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Friday,             !- Field 16
    Until: 07:30, 0,         !- Field 18
    Until: 12:30, 1,         !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Tuesday,            !- Field 23
    Until: 12:30, 0,         !- Field 25
    Until: 15:30, 1,         !- Field 27
    Until: 16:00, 0,         !- Field 29
    Until: 19:00, 1,         !- Field 31
    Until: 24:00, 0,         !- Field 33
    For: Thursday,           !- Field 34
    Until: 07:30, 0,         !- Field 36
    Until: 11:30, 1,         !- Field 38
    Until: 12:30, 0,         !- Field 40
    Until: 16:30, 1,         !- Field 42
    Until: 24:00, 0,         !- Field 44
    For: Saturday,           !- Field 45
    Until: 15:30, 0,         !- Field 47
    Until: 18:30, 1,         !- Field 49
    Until: 24:00, 0,         !- Field 51
    For: Sunday,             !- Field 52
    Until: 24:00, 0;         !- Field 54

Schedule:Compact,
    AF109AACUSchedule,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:30, 0,         !- Field 4
    Until: 12:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday,            !- Field 9
    Until: 24:00, 0,         !- Field 11
    For: Wednesday,          !- Field 12
    Until: 24:00, 0,         !- Field 14
    For: Thursday,           !- Field 15
    Until: 24:00, 0,         !- Field 17
    For: Friday,             !- Field 18
    Until: 12:30, 0,         !- Field 20
    Until: 20:30, 1,         !- Field 22
    Until: 24:00, 0,         !- Field 24
    For: Saturday,           !- Field 25
    Until: 24:00, 0,         !- Field 27
    For: Sunday,             !- Field 28
    Until: 24:00, 0;         !- Field 30

Schedule:Compact,
    AF109BACUSchedule,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 08:00, 0,         !- Field 4
    Until: 13:00, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday,            !- Field 9
    Until: 15:00, 0,         !- Field 11
    Until: 20:00, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Wednesday,          !- Field 16
    Until: 08:00, 0,         !- Field 18
    Until: 13:00, 1,         !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Thursday,           !- Field 23
    Until: 15:00, 0,         !- Field 25
    Until: 20:00, 1,         !- Field 27
    Until: 24:00, 0,         !- Field 29
    For: Friday,             !- Field 30
    Until: 24:00, 0,         !- Field 32
    For: Saturday,           !- Field 33
    Until: 24:00, 0,         !- Field 35
    For: Sunday,             !- Field 36
    Until: 24:00, 0;         !- Field 38

Schedule:Compact,
    AF110ACUSchedule,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 08:00, 0,         !- Field 4
    Until: 10:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday,            !- Field 9
    Until: 13:30, 0,         !- Field 11
    Until: 20:00, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Wednesday,          !- Field 16
    Until: 08:00, 0,         !- Field 18
    Until: 10:30, 1,         !- Field 20
    Until: 14:30, 0,         !- Field 22
    Until: 16:30, 1,         !- Field 24
    Until: 24:00, 0,         !- Field 26
    For: Thursday,           !- Field 27
    Until: 09:00, 0,         !- Field 29
    Until: 10:30, 1,         !- Field 31
    Until: 15:00, 0,         !- Field 33
    Until: 20:00, 1,         !- Field 35
    Until: 24:00, 0,         !- Field 37
    For: Friday,             !- Field 38
    Until: 07:30, 0,         !- Field 40
    Until: 12:30, 1,         !- Field 42
    Until: 14:30, 0,         !- Field 44
    Until: 16:00, 1,         !- Field 46
    Until: 24:00, 0,         !- Field 48
    For: Saturday,           !- Field 49
    Until: 09:30, 0,         !- Field 51
    Until: 11:00, 1,         !- Field 53
    Until: 24:00, 0,         !- Field 55
    For: Sunday,             !- Field 56
    Until: 24:00, 0;         !- Field 58

Schedule:Compact,
    AF111ACUSchedule,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 10:30, 0,         !- Field 4
    Until: 13:00, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday,            !- Field 9
    Until: 09:30, 0,         !- Field 11
    Until: 11:30, 1,         !- Field 13
    Until: 13:30, 0,         !- Field 15
    Until: 20:00, 1,         !- Field 17
    Until: 24:00, 0,         !- Field 19
    For: Wednesday,          !- Field 20
    Until: 10:30, 0,         !- Field 22
    Until: 13:00, 1,         !- Field 24
    Until: 24:00, 0,         !- Field 26
    For: Thursday,           !- Field 27
    Until: 08:30, 0,         !- Field 29
    Until: 10:00, 1,         !- Field 31
    Until: 15:00, 0,         !- Field 33
    Until: 20:00, 1,         !- Field 35
    Until: 24:00, 0,         !- Field 37
    For: Friday,             !- Field 38
    Until: 08:30, 0,         !- Field 40
    Until: 13:30, 1,         !- Field 42
    Until: 24:00, 0,         !- Field 44
    For: Saturday,           !- Field 45
    Until: 24:00, 0,         !- Field 47
    For: Sunday,             !- Field 48
    Until: 24:00, 0;         !- Field 50

Schedule:Compact,
    AF101LightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday Friday,  !- Field 2
    Until: 10:30, 0,         !- Field 4
    Until: 18:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 07:30, 0,         !- Field 11
    Until: 20:00, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Saturday,           !- Field 16
    Until: 08:00, 0,         !- Field 18
    Until: 21:00, 1,         !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Sunday,             !- Field 23
    Until: 24:00, 0;         !- Field 25

Schedule:Compact,
    AF102LightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday Friday,  !- Field 2
    Until: 11:30, 0,         !- Field 4
    Until: 18:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 07:30, 0,         !- Field 11
    Until: 18:00, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Saturday,           !- Field 16
    Until: 08:00, 0,         !- Field 18
    Until: 14:30, 1,         !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Sunday,             !- Field 23
    Until: 24:00, 0;         !- Field 25

Schedule:Compact,
    AF103LightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:30, 0,         !- Field 4
    Until: 19:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 07:30, 0,         !- Field 11
    Until: 16:30, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Wednesday Friday,   !- Field 16
    Until: 07:30, 0,         !- Field 18
    Until: 13:30, 1,         !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Saturday,           !- Field 23
    Until: 09:00, 0,         !- Field 25
    Until: 20:00, 1,         !- Field 27
    Until: 24:00, 0,         !- Field 29
    For: Sunday,             !- Field 30
    Until: 24:00;
Schedule:Compact,
    AF104LightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 07:30, 0,         !- Field 4
    Until: 09:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday,            !- Field 9
    Until: 12:30, 0,         !- Field 11
    Until: 19:00, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Thursday,           !- Field 16
    Until: 07:30, 0,         !- Field 18
    Until: 16:30, 1,         !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Friday,             !- Field 23
    Until: 07:30, 0,         !- Field 25
    Until: 12:30, 1,         !- Field 27
    Until: 24:00, 0,         !- Field 29
    For: Saturday,           !- Field 30
    Until: 15:30, 0,         !- Field 32
    Until: 18:30, 1,         !- Field 34
    Until: 24:00, 0,         !- Field 36
    For: Sunday,             !- Field 37
    Until: 24:00, 0;         !- Field 39

Schedule:Compact,
    AF109ALightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:30, 0,         !- Field 4
    Until: 12:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Friday,             !- Field 9
    Until: 12:30, 0,         !- Field 11
    Until: 20:30, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Tuesday Wednesday Thursday Saturday Sunday,  !- Field 16
    Until: 24:00, 0;         !- Field 18

Schedule:Compact,
    AF109BLightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:00, 0,         !- Field 4
    Until: 13:00, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 14:00, 0,         !- Field 11
    Until: 20:00, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Friday Saturday Sunday,  !- Field 16
    Until: 24:00, 0;         !- Field 18

Schedule:Compact,
    AF110LightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 08:00, 0,         !- Field 4
    Until: 10:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday,            !- Field 9
    Until: 13:30, 0,         !- Field 11
    Until: 20:00, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Wednesday,          !- Field 16
    Until: 08:00, 0,         !- Field 18
    Until: 16:30, 1,         !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Thursday,           !- Field 23
    Until: 08:00, 0,         !- Field 25
    Until: 09:00, 1,         !- Field 27
    Until: 24:00, 0,         !- Field 29
    For: Friday,             !- Field 30
    Until: 07:30, 0,         !- Field 32
    Until: 16:00, 1,         !- Field 34
    Until: 24:00, 0,         !- Field 36
    For: Saturday,           !- Field 37
    Until: 09:30, 0,         !- Field 39
    Until: 11:00, 1,         !- Field 41
    Until: 24:00, 0,         !- Field 43
    For: Sunday,             !- Field 44
    Until: 24:00, 0;         !- Field 46

Schedule:Compact,
    AF111LightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 10:30, 0,         !- Field 4
    Until: 13:00, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday,            !- Field 9
    Until: 09:30, 0,         !- Field 11
    Until: 20:00, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Wednesday,          !- Field 16
    Until: 10:30, 0,         !- Field 18
    Until: 13:00, 1,         !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Thursday,           !- Field 23
    Until: 08:30, 0,         !- Field 25
    Until: 08:00, 1,         !- Field 27
    Until: 24:00, 0,         !- Field 29
    For: Friday,             !- Field 30
    Until: 08:30, 0,         !- Field 32
    Until: 13:30, 1,         !- Field 34
    Until: 24:00, 0,         !- Field 36
    For: Saturday Sunday,    !- Field 37
    Until: 24:00, 0;         !- Field 39

Schedule:Compact,
    AF207LightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Tuesday,            !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 17:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Wednesday,          !- Field 9
    Until: 09:30, 0,         !- Field 11
    Until: 12:30, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Friday,             !- Field 16
    Until: 08:30, 0,         !- Field 18
    Until: 15:30, 1,         !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Saturday,           !- Field 23
    Until: 08:30, 0,         !- Field 25
    Until: 11:30, 1,         !- Field 27
    Until: 24:00, 0,         !- Field 29
    For: Monday Thursday Sunday,  !- Field 30
    Until: 24:00, 0;         !- Field 32

Schedule:Compact,
    AF208LightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 10:30, 0,         !- Field 4
    Until: 17:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 07:30, 0,         !- Field 11
    Until: 15:00, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Friday,             !- Field 16
    Until: 08:30, 0,         !- Field 18
    Until: 17:30, 1,         !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Saturday,           !- Field 23
    Until: 08:30, 0,         !- Field 25
    Until: 21:00, 1,         !- Field 27
    Until: 24:00, 0,         !- Field 29
    For: Sunday,             !- Field 30
    Until: 24:00, 0;         !- Field 32

Schedule:Compact,
    AF209LightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 19:00, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 07:30, 0,         !- Field 11
    Until: 18:00, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Friday,             !- Field 16
    Until: 09:30, 0,         !- Field 18
    Until: 18:30, 1,         !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Saturday,           !- Field 23
    Until: 08:00, 0,         !- Field 25
    Until: 21:00, 1,         !- Field 27
    Until: 24:00, 0,         !- Field 29
    For: Sunday,             !- Field 30
    Until: 24:00, 0;         !- Field 32

Schedule:Compact,
    AF210LightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:30, 0,         !- Field 4
    Until: 17:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday,            !- Field 9
    Until: 13:00, 0,         !- Field 11
    Until: 17:30, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Wednesday,          !- Field 16
    Until: 07:30, 0,         !- Field 18
    Until: 17:30, 1,         !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Thursday,           !- Field 23
    Until: 13:00, 0,         !- Field 25
    Until: 16:30, 1,         !- Field 27
    Until: 24:00, 0,         !- Field 29
    For: Friday,             !- Field 30
    Until: 07:30, 0,         !- Field 32
    Until: 16:30, 1,         !- Field 34
    Until: 24:00, 0,         !- Field 36
    For: Saturday,           !- Field 37
    Until: 08:30, 0,         !- Field 39
    Until: 16:30, 1,         !- Field 41
    Until: 24:00, 0,         !- Field 43
    For: Sunday,             !- Field 44
    Until: 24:00, 0;         !- Field 46

Schedule:Compact,
    AF211LightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 09:00, 0,         !- Field 4
    Until: 19:00, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 09:00, 0,         !- Field 11
    Until: 16:30, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Friday,             !- Field 16
    Until: 13:00, 0,         !- Field 18
    Until: 15:00, 1,         !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Saturday,           !- Field 23
    Until: 09:30, 0,         !- Field 25
    Until: 12:00, 1,         !- Field 27
    Until: 24:00, 0,         !- Field 29
    For: Sunday,             !- Field 30
    Until: 24:00, 0;         !- Field 32

Schedule:Compact,
    AF212LightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday Friday,  !- Field 2
    Until: 12:30, 0,         !- Field 4
    Until: 13:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 13:30, 0,         !- Field 11
    Until: 15:00, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Saturday Sunday,    !- Field 16
    Until: 24:00, 0;         !- Field 18

Schedule:Compact,
    AF213LightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Wednesday,          !- Field 2
    Until: 13:30, 0,         !- Field 4
    Until: 15:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Monday Tuesday Thursday Friday Saturday Sunday,  !- Field 9
    Until: 24:00, 0;         !- Field 11

Schedule:Compact,
    AF214LightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday Friday,  !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 17:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday,            !- Field 9
    Until: 12:30, 0,         !- Field 11
    Until: 17:30, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Thursday Saturday Sunday,  !- Field 16
    Until: 24:00, 0;         !- Field 18

Schedule:Compact,
    AF215LightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Saturday,           !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 11:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Monday Tuesday Wednesday Thursday Friday Sunday,  !- Field 9
    Until: 24:00, 0;         !- Field 11

Schedule:Compact,
    AF304LightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 13:30, 0,         !- Field 4
    Until: 17:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday,            !- Field 9
    Until: 08:30, 0,         !- Field 11
    Until: 17:30, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Thursday,           !- Field 16
    Until: 08:30, 0,         !- Field 18
    Until: 16:30, 1,         !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Friday,             !- Field 23
    Until: 13:30, 0,         !- Field 25
    Until: 16:30, 1,         !- Field 27
    Until: 24:00, 0,         !- Field 29
    For: Saturday,           !- Field 30
    Until: 08:00, 0,         !- Field 32
    Until: 12:00, 1,         !- Field 34
    Until: 24:00, 0,         !- Field 36
    For: Sunday,             !- Field 37
    Until: 24:00, 0;         !- Field 39

Schedule:Compact,
    AF305LightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 16:30, 0,         !- Field 4
    Until: 20:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 08:00, 0,         !- Field 11
    Until: 18:30, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Friday Saturday,    !- Field 16
    Until: 09:00, 0,         !- Field 18
    Until: 11:30, 1,         !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Sunday,             !- Field 23
    Until: 24:00, 0;         !- Field 25

Schedule:Compact,
    AF306LightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday Friday Sunday,  !- Field 2
    Until: 24:00, 0,         !- Field 4
    For: Tuesday,            !- Field 5
    Until: 08:00, 0,         !- Field 7
    Until: 17:00, 1,         !- Field 9
    Until: 24:00, 0,         !- Field 11
    For: Thursday,           !- Field 12
    Until: 13:30, 0,         !- Field 14
    Until: 17:00, 1,         !- Field 16
    Until: 24:00, 0,         !- Field 18
    For: Saturday,           !- Field 19
    Until: 08:00, 0,         !- Field 21
    Until: 18:30, 1,         !- Field 23
    Until: 24:00, 0;         !- Field 25

Schedule:Compact,
    AF307LightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Tuesday Wednesday Friday,  !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 16:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Thursday,           !- Field 9
    Until: 08:30, 0,         !- Field 11
    Until: 13:30, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Saturday Sunday,    !- Field 16
    Until: 24:00, 0;         !- Field 18

Schedule:Compact,
    AF308LightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 16:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Saturday,           !- Field 9
    Until: 08:30, 0,         !- Field 11
    Until: 15:30, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Sunday,             !- Field 16
    Until: 24:00, 0;         !- Field 18

Schedule:Compact,
    AF1B03LightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday Friday,  !- Field 2
    Until: 13:30, 0,         !- Field 4
    Until: 17:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday Saturday Sunday,  !- Field 9
    Until: 24:00, 0;         !- Field 11

Schedule:Compact,
    AF1B04LightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 17:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday Friday,  !- Field 9
    Until: 08:30, 0,         !- Field 11
    Until: 12:30, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Wednesday Saturday Sunday,  !- Field 16
    Until: 24:00, 0;         !- Field 18

Schedule:Compact,
    AF2B06LightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday Friday,  !- Field 2
    Until: 11:30, 0,         !- Field 4
    Until: 14:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 09:00, 0,         !- Field 11
    Until: 10:30, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Saturday,           !- Field 16
    Until: 09:30, 0,         !- Field 18
    Until: 16:30, 1,         !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Sunday,             !- Field 23
    Until: 24:00, 0;         !- Field 25

Schedule:Compact,
    AF2B07aLightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 16:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 08:00, 0,         !- Field 11
    Until: 19:30, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Friday,             !- Field 16
    Until: 13:30, 0,         !- Field 18
    Until: 14:30, 1,         !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Weekends,           !- Field 23
    Until: 24:00, 0;         !- Field 25

Schedule:Compact,
    AF2B07bLightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 16:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 09:00, 0,         !- Field 11
    Until: 16:00, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Friday Saturday,    !- Field 16
    Until: 09:30, 0,         !- Field 18
    Until: 13:00, 1,         !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Sunday,             !- Field 23
    Until: 24:00, 0;         !- Field 25

Schedule:Compact,
    AF2B07cLightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 17:00, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday,            !- Field 9
    Until: 09:00, 0,         !- Field 11
    Until: 17:00, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Thursday,           !- Field 16
    Until: 09:00, 0,         !- Field 18
    Until: 18:30, 1,         !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Friday Saturday Sunday,  !- Field 23
    Until: 24:00, 0;         !- Field 25

Schedule:Compact,
    AF2B07eLightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 12:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 08:30, 0,         !- Field 11
    Until: 12:00, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Friday Saturday Sunday,  !- Field 16
    Until: 24:00, 0;         !- Field 18

Schedule:Compact,
    AF2B07fLightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 10:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday Friday Saturday Sunday,  !- Field 9
    Until: 24:00, 0;         !- Field 11

Schedule:Compact,
    AFCB4LightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 07:30, 0,         !- Field 4
    Until: 16:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday,            !- Field 9
    Until: 08:00, 0,         !- Field 11
    Until: 16:30, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Thursday,           !- Field 16
    Until: 12:00, 0,         !- Field 18
    Until: 16:30, 1,         !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Friday,             !- Field 23
    Until: 07:30, 0,         !- Field 25
    Until: 15:00, 1,         !- Field 27
    Until: 24:00, 0,         !- Field 29
    For: Saturday,           !- Field 30
    Until: 10:30, 0,         !- Field 32
    Until: 13:30, 1,         !- Field 34
    Until: 24:00, 0,         !- Field 36
    For: Sunday,             !- Field 37
    Until: 24:00, 0;         !- Field 39

Schedule:Compact,
    AFCB3LightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday Friday,  !- Field 2
    Until: 07:30, 0,         !- Field 4
    Until: 17:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 09:00, 0,         !- Field 11
    Until: 20:00, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Saturday,           !- Field 16
    Until: 09:00, 0,         !- Field 18
    Until: 15:30, 1,         !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Sunday,             !- Field 23
    Until: 24:00, 0;         !- Field 25

Schedule:Compact,
    AF2B07dLightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 12:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 08:00, 0,         !- Field 11
    Until: 11:30, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Friday Saturday Sunday,  !- Field 16
    Until: 24:00, 0;         !- Field 18

Schedule:Compact,
    AF207ACUSchedule,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Tuesday,            !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 12:30, 1,         !- Field 6
    Until: 13:30, 0,         !- Field 8
    Until: 17:30, 1,         !- Field 10
    Until: 24:00, 0,         !- Field 12
    For: Wednesday,          !- Field 13
    Until: 09:30, 0,         !- Field 15
    Until: 12:30, 1,         !- Field 17
    Until: 24:00, 0,         !- Field 19
    For: Friday,             !- Field 20
    Until: 08:30, 0,         !- Field 22
    Until: 15:30, 1,         !- Field 24
    Until: 24:00, 0,         !- Field 26
    For: Saturday,           !- Field 27
    Until: 08:30, 0,         !- Field 29
    Until: 11:30, 1,         !- Field 31
    Until: 24:00, 0,         !- Field 33
    For: Monday Thursday Sunday,  !- Field 34
    Until: 24:00, 0;         !- Field 36

Schedule:Compact,
    AF208ACUSchedule,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 10:30, 0,         !- Field 4
    Until: 15:30, 1,         !- Field 6
    Until: 16:30, 0,         !- Field 8
    Until: 17:30, 1,         !- Field 10
    Until: 24:00, 0,         !- Field 12
    For: Tuesday Thursday,   !- Field 13
    Until: 07:30, 0,         !- Field 15
    Until: 15:00, 1,         !- Field 17
    Until: 24:00, 0,         !- Field 19
    For: Friday,             !- Field 20
    Until: 08:30, 0,         !- Field 22
    Until: 13:30, 1,         !- Field 24
    Until: 16:30, 0,         !- Field 26
    Until: 17:30, 1,         !- Field 28
    Until: 24:00, 0,         !- Field 30
    For: Saturday,           !- Field 31
    Until: 08:30, 0,         !- Field 33
    Until: 17:30, 1,         !- Field 35
    Until: 18:00, 0,         !- Field 37
    Until: 21:00, 1,         !- Field 39
    Until: 24:00, 0,         !- Field 41
    For: Sunday,             !- Field 42
    Until: 24:00, 0;         !- Field 44

Schedule:Compact,
    AF209ACUSchedule,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 14:30, 1,         !- Field 6
    Until: 16:30, 0,         !- Field 8
    Until: 19:00, 1,         !- Field 10
    Until: 24:00, 0,         !- Field 12
    For: Tuesday Thursday,   !- Field 13
    Until: 07:30, 0,         !- Field 15
    Until: 09:00, 1,         !- Field 17
    Until: 10:30, 0,         !- Field 19
    Until: 12:00, 1,         !- Field 21
    Until: 16:30, 0,         !- Field 23
    Until: 18:00, 1,         !- Field 25
    Until: 24:00, 0,         !- Field 27
    For: Friday,             !- Field 28
    Until: 09:30, 0,         !- Field 30
    Until: 15:30, 1,         !- Field 32
    Until: 16:30, 0,         !- Field 34
    Until: 18:30, 1,         !- Field 36
    Until: 24:00, 0,         !- Field 38
    For: Saturday,           !- Field 39
    Until: 08:00, 0,         !- Field 41
    Until: 11:00, 1,         !- Field 43
    Until: 11:30, 0,         !- Field 45
    Until: 14:30, 1,         !- Field 47
    Until: 18:00, 0,         !- Field 49
    Until: 21:00, 1,         !- Field 51
    Until: 24:00, 0,         !- Field 53
    For: Sunday,             !- Field 54
    Until: 24:00, 0;         !- Field 56

Schedule:Compact,
    AF210ACUSchedule,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:30, 0,         !- Field 4
    Until: 08:30, 1,         !- Field 6
    Until: 13:30, 0,         !- Field 8
    Until: 17:30, 1,         !- Field 10
    Until: 24:00, 0,         !- Field 12
    For: Tuesday,            !- Field 13
    Until: 13:30, 0,         !- Field 15
    Until: 17:30, 1,         !- Field 17
    Until: 24:00, 0,         !- Field 19
    For: Wednesday,          !- Field 20
    Until: 07:30, 0,         !- Field 22
    Until: 12:30, 1,         !- Field 24
    Until: 13:30, 0,         !- Field 26
    Until: 17:30, 1,         !- Field 28
    Until: 24:00, 0,         !- Field 30
    For: Thursday,           !- Field 31
    Until: 13:30, 0,         !- Field 33
    Until: 16:30, 1,         !- Field 35
    Until: 24:00, 0,         !- Field 37
    For: Friday,             !- Field 38
    Until: 07:30, 0,         !- Field 40
    Until: 12:30, 1,         !- Field 42
    Until: 13:30, 0,         !- Field 44
    Until: 16:30, 1,         !- Field 46
    Until: 24:00, 0,         !- Field 48
    For: Saturday,           !- Field 49
    Until: 08:30, 0,         !- Field 51
    Until: 12:30, 1,         !- Field 53
    Until: 13:30, 0,         !- Field 55
    Until: 16:30, 1,         !- Field 57
    Until: 24:00, 0,         !- Field 59
    For: Sunday,             !- Field 60
    Until: 24:00, 0;         !- Field 62

Schedule:Compact,
    AF211ACUSchedule,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 09:00, 0,         !- Field 4
    Until: 10:30, 1,         !- Field 6
    Until: 13:00, 0,         !- Field 8
    Until: 16:30, 1,         !- Field 10
    Until: 17:30, 0,         !- Field 12
    Until: 19:00, 1,         !- Field 14
    Until: 24:00, 0,         !- Field 16
    For: Tuesday Thursday,   !- Field 17
    Until: 09:00, 0,         !- Field 19
    Until: 10:30, 1,         !- Field 21
    Until: 12:00, 0,         !- Field 23
    Until: 16:30, 1,         !- Field 25
    Until: 24:00, 0,         !- Field 27
    For: Friday,             !- Field 28
    Until: 13:00, 0,         !- Field 30
    Until: 15:00, 1,         !- Field 32
    Until: 24:00, 0,         !- Field 34
    For: Saturday,           !- Field 35
    Until: 09:30, 0,         !- Field 37
    Until: 12:00, 1,         !- Field 39
    Until: 24:00, 0,         !- Field 41
    For: Sunday,             !- Field 42
    Until: 24:00, 0;         !- Field 44

Schedule:Compact,
    AF212ACUSchedule,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday Friday,  !- Field 2
    Until: 12:30, 0,         !- Field 4
    Until: 13:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 13:30, 0,         !- Field 11
    Until: 15:00, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Weekends,           !- Field 16
    Until: 24:00, 0;         !- Field 18

Schedule:Compact,
    AF213ACUSchedule,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Wednesday,          !- Field 2
    Until: 13:30, 0,         !- Field 4
    Until: 15:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Monday Tuesday Thursday Friday Saturday Sunday,  !- Field 9
    Until: 24:00, 0;         !- Field 11

Schedule:Compact,
    AF214ACUSchedule,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday Friday,  !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 12:30, 1,         !- Field 6
    Until: 13:30, 0,         !- Field 8
    Until: 17:30, 1,         !- Field 10
    Until: 24:00, 0,         !- Field 12
    For: Tuesday,            !- Field 13
    Until: 12:30, 0,         !- Field 15
    Until: 17:30, 1,         !- Field 17
    Until: 24:00, 0,         !- Field 19
    For: Thursday Saturday Sunday,  !- Field 20
    Until: 24:00, 0;         !- Field 22

Schedule:Compact,
    AF215ACUSchedule,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00, 0,         !- Field 4
    For: Saturday,           !- Field 5
    Until: 08:30, 0,         !- Field 7
    Until: 11:30, 1,         !- Field 9
    Until: 24:00, 0,         !- Field 11
    For: Sunday,             !- Field 12
    Until: 24:00, 0;         !- Field 14

Schedule:Compact,
    AF304ACUSchedule,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 13:30, 0,         !- Field 4
    Until: 17:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday,            !- Field 9
    Until: 08:30, 0,         !- Field 11
    Until: 12:30, 1,         !- Field 13
    Until: 13:30, 0,         !- Field 15
    Until: 17:30, 1,         !- Field 17
    Until: 24:00, 0,         !- Field 19
    For: Thursday,           !- Field 20
    Until: 08:30, 0,         !- Field 22
    Until: 12:30, 1,         !- Field 24
    Until: 13:30, 0,         !- Field 26
    Until: 16:30, 1,         !- Field 28
    Until: 24:00, 0,         !- Field 30
    For: Friday,             !- Field 31
    Until: 13:30, 0,         !- Field 33
    Until: 16:30, 1,         !- Field 35
    Until: 24:00, 0,         !- Field 37
    For: Saturday,           !- Field 38
    Until: 08:00, 0,         !- Field 40
    Until: 12:00, 1,         !- Field 42
    Until: 24:00, 0,         !- Field 44
    For: Sunday,             !- Field 45
    Until: 24:00, 0;         !- Field 47

Schedule:Compact,
    AF306ACUSchedule,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday Friday Sunday,  !- Field 2
    Until: 24:00, 0,         !- Field 4
    For: Tuesday,            !- Field 5
    Until: 08:00, 0,         !- Field 7
    Until: 13:00, 1,         !- Field 9
    Until: 13:30, 0,         !- Field 11
    Until: 17:00, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Thursday,           !- Field 16
    Until: 13:30, 0,         !- Field 18
    Until: 17:00, 1,         !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Saturday,           !- Field 23
    Until: 08:00, 0,         !- Field 25
    Until: 13:00, 1,         !- Field 27
    Until: 13:30, 0,         !- Field 29
    Until: 18:30, 1,         !- Field 31
    Until: 24:00, 0;         !- Field 33

Schedule:Compact,
    AF305ACUSchedule,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 16:30, 0,         !- Field 4
    Until: 20:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 08:00, 0,         !- Field 11
    Until: 09:30, 1,         !- Field 13
    Until: 12:00, 0,         !- Field 15
    Until: 18:30, 1,         !- Field 17
    Until: 24:00, 0,         !- Field 19
    For: Friday Saturday,    !- Field 20
    Until: 09:00, 0,         !- Field 22
    Until: 11:30, 1,         !- Field 24
    Until: 24:00, 0,         !- Field 26
    For: Sunday,             !- Field 27
    Until: 24:00, 0;         !- Field 29

Schedule:Compact,
    AF307ACUSchedule,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Tuesday Wednesday,  !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 16:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Thursday,           !- Field 9
    Until: 08:30, 0,         !- Field 11
    Until: 13:30, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Friday,             !- Field 16
    Until: 08:30, 0,         !- Field 18
    Until: 12:00, 1,         !- Field 20
    Until: 13:00, 0,         !- Field 22
    Until: 16:30, 1,         !- Field 24
    Until: 24:00, 0,         !- Field 26
    For: Weekends,           !- Field 27
    Until: 24:00, 0;         !- Field 29

Schedule:Compact,
    AF308ACUSchedule,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 16:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday Friday,  !- Field 9
    Until: 08:30, 0,         !- Field 11
    Until: 12:00, 1,         !- Field 13
    Until: 13:00, 0,         !- Field 15
    Until: 16:30, 1,         !- Field 17
    Until: 24:00, 0,         !- Field 19
    For: Saturday,           !- Field 20
    Until: 08:30, 0,         !- Field 22
    Until: 15:30, 1,         !- Field 24
    Until: 24:00, 0,         !- Field 26
    For: Sunday,             !- Field 27
    Until: 24:00, 0;         !- Field 29

Schedule:Compact,
    AF1B03ACUSchedule,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday Friday,  !- Field 2
    Until: 13:30, 0,         !- Field 4
    Until: 17:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 24:00, 0,         !- Field 11
    For: Weekends,           !- Field 12
    Until: 24:00, 0;         !- Field 14

Schedule:Compact,
    AF1B04ACUSchedule,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 12:30, 1,         !- Field 6
    Until: 13:30, 0,         !- Field 8
    Until: 17:30, 1,         !- Field 10
    Until: 24:00, 0,         !- Field 12
    For: Tuesday Thursday Friday,  !- Field 13
    Until: 08:30, 0,         !- Field 15
    Until: 12:30, 1,         !- Field 17
    Until: 24:00, 0,         !- Field 19
    For: Wednesday,          !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Weekends,           !- Field 23
    Until: 24:00, 0;         !- Field 25

Schedule:Compact,
    AF2B06ACUSchedule,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday Friday,  !- Field 2
    Until: 11:30, 0,         !- Field 4
    Until: 14:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 09:00, 0,         !- Field 11
    Until: 10:30, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Saturday,           !- Field 16
    Until: 09:30, 0,         !- Field 18
    Until: 12:30, 1,         !- Field 20
    Until: 13:30, 0,         !- Field 22
    Until: 16:30, 1,         !- Field 24
    Until: 24:00, 0,         !- Field 26
    For: Sunday,             !- Field 27
    Until: 24:00, 0;         !- Field 29

Schedule:Compact,
    AF2B07aACUSchedule,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 12:30, 1,         !- Field 6
    Until: 13:30, 0,         !- Field 8
    Until: 16:30, 1,         !- Field 10
    Until: 24:00, 0,         !- Field 12
    For: Tuesday Thursday,   !- Field 13
    Until: 08:00, 0,         !- Field 15
    Until: 11:30, 1,         !- Field 17
    Until: 16:00, 0,         !- Field 19
    Until: 19:30, 1,         !- Field 21
    Until: 24:00, 0,         !- Field 23
    For: Friday,             !- Field 24
    Until: 13:30, 0,         !- Field 26
    Until: 14:30, 1,         !- Field 28
    Until: 24:00, 0,         !- Field 30
    For: Weekends,           !- Field 31
    Until: 24:00, 0;         !- Field 33

Schedule:Compact,
    AF2B07bACUSchedule,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 12:30, 1,         !- Field 6
    Until: 13:00, 0,         !- Field 8
    Until: 16:30, 1,         !- Field 10
    Until: 24:00, 0,         !- Field 12
    For: Tuesday Thursday,   !- Field 13
    Until: 09:00, 0,         !- Field 15
    Until: 16:00, 1,         !- Field 17
    Until: 24:00, 0,         !- Field 19
    For: Friday Saturday,    !- Field 20
    Until: 09:30, 0,         !- Field 22
    Until: 13:00, 1,         !- Field 24
    Until: 24:00, 0,         !- Field 26
    For: Sunday,             !- Field 27
    Until: 24:00, 0;         !- Field 29

Schedule:Compact,
    AF2B07cACUSchedule,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 12:30, 1,         !- Field 6
    Until: 13:30, 0,         !- Field 8
    Until: 17:00, 1,         !- Field 10
    Until: 24:00, 0,         !- Field 12
    For: Tuesday,            !- Field 13
    Until: 09:00, 0,         !- Field 15
    Until: 12:30, 1,         !- Field 17
    Until: 13:30, 0,         !- Field 19
    Until: 17:00, 1,         !- Field 21
    Until: 24:00, 0,         !- Field 23
    For: Thursday,           !- Field 24
    Until: 09:00, 0,         !- Field 26
    Until: 12:30, 1,         !- Field 28
    Until: 13:30, 0,         !- Field 30
    Until: 18:30, 1,         !- Field 32
    Until: 24:00, 0,         !- Field 34
    For: Friday Saturday Sunday,  !- Field 35
    Until: 24:00, 0;         !- Field 37

Schedule:Compact,
    AF2B07dACUSchedule,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 12:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 08:00, 0,         !- Field 11
    Until: 11:30, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Friday Saturday Sunday,  !- Field 16
    Until: 24:00, 0;         !- Field 18

Schedule:Compact,
    AF2B07eACUSchedule,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 12:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 08:30, 0,         !- Field 11
    Until: 12:00, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Friday Saturday Sunday,  !- Field 16
    Until: 24:00, 0;         !- Field 18

Schedule:Compact,
    AF2B07fACUSchedule,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:00, 0,         !- Field 4
    Until: 10:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday Friday Saturday Sunday,  !- Field 9
    Until: 24:00, 0;         !- Field 11

Schedule:Compact,
    AFCB4ACUSchedule,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 07:30, 0,         !- Field 4
    Until: 11:30, 1,         !- Field 6
    Until: 13:00, 0,         !- Field 8
    Until: 16:30, 1,         !- Field 10
    Until: 24:00, 0,         !- Field 12
    For: Tuesday,            !- Field 13
    Until: 08:00, 0,         !- Field 15
    Until: 09:00, 1,         !- Field 17
    Until: 12:00, 0,         !- Field 19
    Until: 16:30, 1,         !- Field 21
    Until: 24:00, 0,         !- Field 23
    For: Thursday,           !- Field 24
    Until: 12:00, 0,         !- Field 26
    Until: 16:30, 1,         !- Field 28
    Until: 24:00, 0,         !- Field 30
    For: Friday,             !- Field 31
    Until: 07:30, 0,         !- Field 33
    Until: 11:30, 1,         !- Field 35
    Until: 13:00, 0,         !- Field 37
    Until: 15:00, 1,         !- Field 39
    Until: 24:00, 0,         !- Field 41
    For: Saturday,           !- Field 42
    Until: 10:30, 0,         !- Field 44
    Until: 13:30, 1,         !- Field 46
    Until: 24:00, 0,         !- Field 48
    For: Sunday,             !- Field 49
    Until: 24:00, 0;         !- Field 51

Schedule:Compact,
    AFCB3ACUSchedule,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday Friday,  !- Field 2
    Until: 07:30, 0,         !- Field 4
    Until: 08:30, 1,         !- Field 6
    Until: 10:30, 0,         !- Field 8
    Until: 11:30, 1,         !- Field 10
    Until: 13:30, 0,         !- Field 12
    Until: 16:00, 1,         !- Field 14
    Until: 16:30, 0,         !- Field 16
    Until: 17:30, 1,         !- Field 18
    Until: 24:00, 0,         !- Field 20
    For: Tuesday Thursday,   !- Field 21
    Until: 09:00, 0,         !- Field 23
    Until: 10:30, 1,         !- Field 25
    Until: 12:00, 0,         !- Field 27
    Until: 15:00, 1,         !- Field 29
    Until: 18:30, 0,         !- Field 31
    Until: 20:00, 1,         !- Field 33
    Until: 24:00, 0,         !- Field 35
    For: Saturday,           !- Field 36
    Until: 09:00, 0,         !- Field 38
    Until: 12:00, 1,         !- Field 40
    Until: 12:30, 0,         !- Field 42
    Until: 15:30, 1,         !- Field 44
    Until: 24:00, 0,         !- Field 46
    For: Sunday,             !- Field 47
    Until: 24:00, 0;         !- Field 49

Schedule:Compact,
    AF3B01ACUSchedule,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday Friday,  !- Field 2
    Until: 13:30, 0,         !- Field 4
    Until: 15:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 09:00, 0,         !- Field 11
    Until: 12:00, 1,         !- Field 13
    Until: 13:30, 0,         !- Field 15
    Until: 18:00, 1,         !- Field 17
    Until: 24:00, 0,         !- Field 19
    For: Saturday,           !- Field 20
    Until: 09:30, 0,         !- Field 22
    Until: 12:30, 1,         !- Field 24
    Until: 24:00, 0,         !- Field 26
    For: Sunday,             !- Field 27
    Until: 24:00, 0;         !- Field 29

Schedule:Compact,
    SAFAD_Infiltration,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1;         !- Field 4

Schedule:Compact,
    AF1B10aACUSchedule,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:00, 0,         !- Field 4
    Until: 11:30, 1,         !- Field 6
    Until: 12:30, 0,         !- Field 8
    Until: 14:00, 1,         !- Field 10
    Until: 14:30, 0,         !- Field 12
    Until: 17:30, 1,         !- Field 14
    Until: 24:00, 0,         !- Field 16
    For: Tuesday Thursday,   !- Field 17
    Until: 13:30, 0,         !- Field 19
    Until: 18:30, 1,         !- Field 21
    Until: 24:00, 0,         !- Field 23
    For: Friday,             !- Field 24
    Until: 12:30, 0,         !- Field 26
    Until: 18:30, 1,         !- Field 28
    Until: 24:00, 0,         !- Field 30
    For: Weekends,           !- Field 31
    Until: 24:00, 0;         !- Field 33

Schedule:Compact,
    AF1B10aLightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:00, 0,         !- Field 4
    Until: 17:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 13:30, 0,         !- Field 11
    Until: 18:30, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Friday,             !- Field 16
    Until: 12:30, 0,         !- Field 18
    Until: 18:30, 1,         !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Weekends,           !- Field 23
    Until: 24:00, 0;         !- Field 25

Schedule:Compact,
    AF1B10bACUSchedule,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 14:30, 0,         !- Field 4
    Until: 17:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 07:30, 0,         !- Field 11
    Until: 10:30, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Friday,             !- Field 16
    Until: 09:30, 0,         !- Field 18
    Until: 13:00, 1,         !- Field 20
    Until: 14:30, 0,         !- Field 22
    Until: 18:30, 1,         !- Field 24
    Until: 24:00, 0,         !- Field 26
    For: Saturday,           !- Field 27
    Until: 09:30, 0,         !- Field 29
    Until: 13:00, 1,         !- Field 31
    Until: 24:00, 0,         !- Field 33
    For: Sunday,             !- Field 34
    Until: 24:00, 0;         !- Field 36

Schedule:Compact,
    AF1B10bLightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 14:30, 0,         !- Field 4
    Until: 17:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 07:30, 0,         !- Field 11
    Until: 10:30, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Friday,             !- Field 16
    Until: 09:30, 0,         !- Field 18
    Until: 18:30, 1,         !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Saturday,           !- Field 23
    Until: 09:30, 0,         !- Field 25
    Until: 13:00, 1,         !- Field 27
    Until: 24:00, 0,         !- Field 29
    For: Sunday,             !- Field 30
    Until: 24:00, 0;         !- Field 32

Schedule:Compact,
    AF1B12bACUSchedule,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:00, 0,         !- Field 4
    Until: 11:30, 1,         !- Field 6
    Until: 14:30, 0,         !- Field 8
    Until: 17:30, 1,         !- Field 10
    Until: 24:00, 0,         !- Field 12
    For: Tuesday Thursday,   !- Field 13
    Until: 09:00, 0,         !- Field 15
    Until: 12:30, 1,         !- Field 17
    Until: 13:30, 0,         !- Field 19
    Until: 18:30, 1,         !- Field 21
    Until: 24:00, 0,         !- Field 23
    For: Friday,             !- Field 24
    Until: 08:30, 0,         !- Field 26
    Until: 11:30, 1,         !- Field 28
    Until: 14:30, 0,         !- Field 30
    Until: 18:30, 1,         !- Field 32
    Until: 24:00, 0,         !- Field 34
    For: Saturday,           !- Field 35
    Until: 08:30, 0,         !- Field 37
    Until: 15:30, 1,         !- Field 39
    Until: 24:00, 0,         !- Field 41
    For: Sunday,             !- Field 42
    Until: 24:00, 0;         !- Field 44

Schedule:Compact,
    AF1B12bLightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:00, 0,         !- Field 4
    Until: 17:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 09:00, 0,         !- Field 11
    Until: 18:30, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Friday,             !- Field 16
    Until: 08:30, 0,         !- Field 18
    Until: 18:30, 1,         !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Saturday,           !- Field 23
    Until: 08:30, 0,         !- Field 25
    Until: 15:30, 1,         !- Field 27
    Until: 24:00, 0,         !- Field 29
    For: Sunday,             !- Field 30
    Until: 24:00, 0;         !- Field 32

Schedule:Compact,
    AF1B12cACUSchedule,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:00, 0,         !- Field 4
    Until: 12:00, 1,         !- Field 6
    Until: 14:30, 0,         !- Field 8
    Until: 15:30, 1,         !- Field 10
    Until: 24:00, 0,         !- Field 12
    For: Tuesday Thursday,   !- Field 13
    Until: 09:30, 0,         !- Field 15
    Until: 12:00, 1,         !- Field 17
    Until: 13:30, 0,         !- Field 19
    Until: 18:30, 1,         !- Field 21
    Until: 24:00, 0,         !- Field 23
    For: Friday,             !- Field 24
    Until: 14:30, 0,         !- Field 26
    Until: 15:30, 1,         !- Field 28
    Until: 24:00, 0,         !- Field 30
    For: Saturday,           !- Field 31
    Until: 08:00, 0,         !- Field 33
    Until: 11:00, 1,         !- Field 35
    Until: 11:30, 0,         !- Field 37
    Until: 17:30, 1,         !- Field 39
    Until: 24:00, 0,         !- Field 41
    For: Sunday,             !- Field 42
    Until: 24:00, 0;         !- Field 44

Schedule:Compact,
    AF1B12cLightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:00, 0,         !- Field 4
    Until: 15:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 09:30, 0,         !- Field 11
    Until: 18:30, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Friday,             !- Field 16
    Until: 14:30, 0,         !- Field 18
    Until: 15:30, 1,         !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Saturday,           !- Field 23
    Until: 08:30, 0,         !- Field 25
    Until: 17:30, 1,         !- Field 27
    Until: 24:00, 0,         !- Field 29
    For: Sunday,             !- Field 30
    Until: 24:00, 0;         !- Field 32

Schedule:Compact,
    AF1B12dACUSchedule,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 10:30, 1,         !- Field 6
    Until: 12:30, 0,         !- Field 8
    Until: 16:00, 1,         !- Field 10
    Until: 16:30, 0,         !- Field 12
    Until: 17:30, 1,         !- Field 14
    Until: 24:00, 0,         !- Field 16
    For: Tuesday Thursday,   !- Field 17
    Until: 08:00, 0,         !- Field 19
    Until: 12:00, 1,         !- Field 21
    Until: 13:30, 0,         !- Field 23
    Until: 16:00, 1,         !- Field 25
    Until: 16:30, 0,         !- Field 27
    Until: 19:30, 1,         !- Field 29
    Until: 24:00, 0,         !- Field 31
    For: Friday,             !- Field 32
    Until: 08:30, 0,         !- Field 34
    Until: 10:30, 1,         !- Field 36
    Until: 12:30, 0,         !- Field 38
    Until: 13:30, 1,         !- Field 40
    Until: 16:30, 0,         !- Field 42
    Until: 17:30, 1,         !- Field 44
    Until: 24:00, 0,         !- Field 46
    For: Weekends,           !- Field 47
    Until: 24:00, 0;         !- Field 49

Schedule:Compact,
    AF1B12dLightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 17:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 08:00, 0,         !- Field 11
    Until: 19:30, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Friday,             !- Field 16
    Until: 08:30, 0,         !- Field 18
    Until: 17:30, 1,         !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Weekends,           !- Field 23
    Until: 24:00, 0;         !- Field 25

Schedule:Compact,
    AF1B12aACUSchedule,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:00, 0,         !- Field 4
    Until: 12:00, 1,         !- Field 6
    Until: 14:30, 0,         !- Field 8
    Until: 15:30, 1,         !- Field 10
    Until: 24:00, 0,         !- Field 12
    For: Tuesday Thursday,   !- Field 13
    Until: 09:30, 0,         !- Field 15
    Until: 12:00, 1,         !- Field 17
    Until: 13:30, 0,         !- Field 19
    Until: 18:30, 1,         !- Field 21
    Until: 24:00, 0,         !- Field 23
    For: Friday,             !- Field 24
    Until: 14:30, 0,         !- Field 26
    Until: 15:30, 1,         !- Field 28
    Until: 24:00, 0,         !- Field 30
    For: Saturday,           !- Field 31
    Until: 08:00, 0,         !- Field 33
    Until: 11:00, 1,         !- Field 35
    Until: 11:30, 0,         !- Field 37
    Until: 17:30, 1,         !- Field 39
    Until: 24:00, 0,         !- Field 41
    For: Sunday,             !- Field 42
    Until: 24:00, 0;         !- Field 44

Schedule:Compact,
    AF1B12aLightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:00, 0,         !- Field 4
    Until: 15:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 09:30, 0,         !- Field 11
    Until: 18:30, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Friday,             !- Field 16
    Until: 14:30, 0,         !- Field 18
    Until: 15:30, 1,         !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Saturday,           !- Field 23
    Until: 08:30, 0,         !- Field 25
    Until: 17:30, 1,         !- Field 27
    Until: 24:00, 0,         !- Field 29
    For: Sunday,             !- Field 30
    Until: 24:00, 0;         !- Field 32

Schedule:Compact,
    AF1B12eACUSchedule,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:00, 0,         !- Field 4
    Until: 12:00, 1,         !- Field 6
    Until: 14:30, 0,         !- Field 8
    Until: 15:30, 1,         !- Field 10
    Until: 24:00, 0,         !- Field 12
    For: Tuesday Thursday,   !- Field 13
    Until: 09:30, 0,         !- Field 15
    Until: 12:00, 1,         !- Field 17
    Until: 13:30, 0,         !- Field 19
    Until: 18:30, 1,         !- Field 21
    Until: 24:00, 0,         !- Field 23
    For: Friday,             !- Field 24
    Until: 14:30, 0,         !- Field 26
    Until: 15:30, 1,         !- Field 28
    Until: 24:00, 0,         !- Field 30
    For: Saturday,           !- Field 31
    Until: 08:00, 0,         !- Field 33
    Until: 11:00, 1,         !- Field 35
    Until: 11:30, 0,         !- Field 37
    Until: 17:30, 1,         !- Field 39
    Until: 24:00, 0,         !- Field 41
    For: Sunday,             !- Field 42
    Until: 24:00, 0;         !- Field 44

Schedule:Compact,
    AF1B12eLightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:00, 0,         !- Field 4
    Until: 15:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 09:30, 0,         !- Field 11
    Until: 18:30, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Friday,             !- Field 16
    Until: 14:30, 0,         !- Field 18
    Until: 15:30, 1,         !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Saturday,           !- Field 23
    Until: 08:30, 0,         !- Field 25
    Until: 17:30, 1,         !- Field 27
    Until: 24:00, 0,         !- Field 29
    For: Sunday,             !- Field 30
    Until: 24:00, 0;         !- Field 32

Schedule:Compact,
    AF1B12fACUSchedule,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:00, 0,         !- Field 4
    Until: 12:00, 1,         !- Field 6
    Until: 14:30, 0,         !- Field 8
    Until: 15:30, 1,         !- Field 10
    Until: 24:00, 0,         !- Field 12
    For: Tuesday Thursday,   !- Field 13
    Until: 09:30, 0,         !- Field 15
    Until: 12:00, 1,         !- Field 17
    Until: 13:30, 0,         !- Field 19
    Until: 18:30, 1,         !- Field 21
    Until: 24:00, 0,         !- Field 23
    For: Friday,             !- Field 24
    Until: 14:30, 0,         !- Field 26
    Until: 15:30, 1,         !- Field 28
    Until: 24:00, 0,         !- Field 30
    For: Saturday,           !- Field 31
    Until: 08:00, 0,         !- Field 33
    Until: 11:00, 1,         !- Field 35
    Until: 11:30, 0,         !- Field 37
    Until: 17:30, 1,         !- Field 39
    Until: 24:00, 0,         !- Field 41
    For: Sunday,             !- Field 42
    Until: 24:00, 0;         !- Field 44

Schedule:Compact,
    AF1B12fLightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:00, 0,         !- Field 4
    Until: 15:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 09:30, 0,         !- Field 11
    Until: 18:30, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Friday,             !- Field 16
    Until: 14:30, 0,         !- Field 18
    Until: 15:30, 1,         !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Saturday,           !- Field 23
    Until: 08:30, 0,         !- Field 25
    Until: 17:30, 1,         !- Field 27
    Until: 24:00, 0,         !- Field 29
    For: Sunday,             !- Field 30
    Until: 24:00, 0;         !- Field 32

Schedule:Compact,
    AFCB1ACUSchedule,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday Friday,  !- Field 2
    Until: 07:30, 0,         !- Field 4
    Until: 08:30, 1,         !- Field 6
    Until: 10:30, 0,         !- Field 8
    Until: 11:30, 1,         !- Field 10
    Until: 13:30, 0,         !- Field 12
    Until: 16:00, 1,         !- Field 14
    Until: 16:30, 0,         !- Field 16
    Until: 17:30, 1,         !- Field 18
    Until: 24:00, 0,         !- Field 20
    For: Tuesday Thursday,   !- Field 21
    Until: 09:00, 0,         !- Field 23
    Until: 10:30, 1,         !- Field 25
    Until: 12:00, 0,         !- Field 27
    Until: 15:00, 1,         !- Field 29
    Until: 18:30, 0,         !- Field 31
    Until: 20:00, 1,         !- Field 33
    Until: 24:00, 0,         !- Field 35
    For: Saturday,           !- Field 36
    Until: 09:00, 0,         !- Field 38
    Until: 12:00, 1,         !- Field 40
    Until: 12:30, 0,         !- Field 42
    Until: 15:30, 1,         !- Field 44
    Until: 24:00, 0,         !- Field 46
    For: Sunday,             !- Field 47
    Until: 24:00, 0;         !- Field 49

Schedule:Compact,
    AFCB1LightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday Friday,  !- Field 2
    Until: 07:30, 0,         !- Field 4
    Until: 17:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 09:00, 0,         !- Field 11
    Until: 20:00, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Saturday,           !- Field 16
    Until: 09:00, 0,         !- Field 18
    Until: 15:30, 1,         !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Sunday,             !- Field 23
    Until: 24:00, 0;         !- Field 25

Schedule:Compact,
    AFCB2ACUSchedule,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday Friday,  !- Field 2
    Until: 07:30, 0,         !- Field 4
    Until: 08:30, 1,         !- Field 6
    Until: 10:30, 0,         !- Field 8
    Until: 11:30, 1,         !- Field 10
    Until: 13:30, 0,         !- Field 12
    Until: 16:00, 1,         !- Field 14
    Until: 16:30, 0,         !- Field 16
    Until: 17:30, 1,         !- Field 18
    Until: 24:00, 0,         !- Field 20
    For: Tuesday Thursday,   !- Field 21
    Until: 09:00, 0,         !- Field 23
    Until: 10:30, 1,         !- Field 25
    Until: 12:00, 0,         !- Field 27
    Until: 15:00, 1,         !- Field 29
    Until: 18:30, 0,         !- Field 31
    Until: 20:00, 1,         !- Field 33
    Until: 24:00, 0,         !- Field 35
    For: Saturday,           !- Field 36
    Until: 09:00, 0,         !- Field 38
    Until: 12:00, 1,         !- Field 40
    Until: 12:30, 0,         !- Field 42
    Until: 15:30, 1,         !- Field 44
    Until: 24:00, 0,         !- Field 46
    For: Sunday,             !- Field 47
    Until: 24:00, 0;         !- Field 49

Schedule:Compact,
    AFCB2LightEquipmentSchedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday Friday,  !- Field 2
    Until: 07:30, 0,         !- Field 4
    Until: 17:30, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 09:00, 0,         !- Field 11
    Until: 20:00, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Saturday,           !- Field 16
    Until: 09:00, 0,         !- Field 18
    Until: 15:30, 1,         !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Sunday,             !- Field 23
    Until: 24:00, 0;         !- Field 25

Schedule:Compact,
    SAFADOffices_Schedule,   !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0,         !- Field 4
    Until: 17:00, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Saturday,           !- Field 9
    Until: 08:00, 0,         !- Field 11
    Until: 12:00, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Sunday,             !- Field 16
    Until: 24:00, 0;         !- Field 18

Schedule:Compact,
    AssumptionActivitySchedule,  !- Name
    Number,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 150;      !- Field 4

Schedule:Compact,
    AssumptionClassroomOccupancy,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0,         !- Field 4
    Until: 21:00, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Saturday,           !- Field 9
    Until: 08:00, 0,         !- Field 11
    Until: 11:30, .7,        !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Sunday,             !- Field 16
    Until: 24:00, 0;         !- Field 18

Schedule:Compact,
    EverydayON,              !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1;         !- Field 4

Schedule:Compact,
    AF1b12fOccupants,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 10:00, .21,       !- Field 6
    Until: 12:30, 0,         !- Field 8
    Until: 16:30, .26,       !- Field 10
    Until: 18:00, .08,       !- Field 12
    Until: 24:00, 0,         !- Field 14
    For: Tuesday,            !- Field 15
    Until: 08:30, 0,         !- Field 17
    Until:  13:30, .28,      !- Field 19
    Until: 16:30, 0,         !- Field 21
    Until: 17:30, .03,       !- Field 23
    Until: 24:00, 0,         !- Field 25
    For: Thursday,           !- Field 26
    Until: 08:30, 0,         !- Field 28
    Until: 13:30, .25,       !- Field 30
    Until: 16:30, 0,         !- Field 32
    Until: 17:30, .03,       !- Field 34
    Until: 24:00, 0,         !- Field 36
    For: Friday,             !- Field 37
    Until: 08:30, 0,         !- Field 39
    Until: 12:30, .23,       !- Field 41
    Until: 13:30, 0,         !- Field 43
    Until: 17:30, .25,       !- Field 45
    Until: 24:00, 0,         !- Field 47
    For: Saturday,           !- Field 48
    Until: 13:30, 0,         !- Field 50
    Until: 17:30, .05,       !- Field 52
    Until: 24:00, 0,         !- Field 54
    For: Sunday,             !- Field 55
    Until: 24:00, 0;         !- Field 57

Schedule:Compact,
    AF1b12cOccupants,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:00, 0,         !- Field 4
    Until: 12:00, .2,        !- Field 6
    Until: 14:30, 0,         !- Field 8
    Until: 15:30, .5,        !- Field 10
    Until: 24:00, 0,         !- Field 12
    For: Tuesday Thursday,   !- Field 13
    Until: 09:30, 0,         !- Field 15
    Until: 12:00, .19,       !- Field 17
    Until: 13:30, 0,         !- Field 19
    Until: 18:30, .49,       !- Field 21
    Until: 24:00, 0,         !- Field 23
    For: Friday,             !- Field 24
    Until: 14:30, 0,         !- Field 26
    Until: 15:30, .5,        !- Field 28
    Until: 24:00, 0,         !- Field 30
    For: Saturday Sunday,    !- Field 31
    Until: 24:00, 0;         !- Field 33

Schedule:Compact,
    AF1b12bOccupants,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:00, 0,         !- Field 4
    Until: 10:30, .21,       !- Field 6
    Until: 11:30, .37,       !- Field 8
    Until: 14:30, 0,         !- Field 10
    Until: 17:30, .44,       !- Field 12
    Until: 24:00, 0,         !- Field 14
    For: Tuesday Thursday,   !- Field 15
    Until: 09:00, 0,         !- Field 17
    Until: 12:30, .39,       !- Field 19
    Until: 13:30, 0,         !- Field 21
    Until: 18:30, .51,       !- Field 23
    Until: 24:00, 0,         !- Field 25
    For: Friday,             !- Field 26
    Until: 08:30, 0,         !- Field 28
    Until: 10:30, .38,       !- Field 30
    Until: 11:30, .37,       !- Field 32
    Until: 14:30, 0,         !- Field 34
    Until: 18:30, .44,       !- Field 36
    Until: 24:00, 0,         !- Field 38
    For: Saturday,           !- Field 39
    Until: 08:30, 0,         !- Field 41
    Until: 15:30, .22,       !- Field 43
    Until: 24:00, 0,         !- Field 45
    For: Sunday,             !- Field 46
    Until: 24:00, 0;         !- Field 48

Schedule:Compact,
    AF1b12aOccupants,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 14:30, 0,         !- Field 4
    Until: 17:30, .45,       !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 09:00, 0,         !- Field 11
    Until: 10:30, .06,       !- Field 13
    Until: 12:00, 0,         !- Field 15
    Until: 18:30, .44,       !- Field 17
    Until: 24:00, 0,         !- Field 19
    For: Friday,             !- Field 20
    Until: 14:30, 0,         !- Field 22
    Until: 18:30, .45,       !- Field 24
    Until: 24:00, 0,         !- Field 26
    For: Saturday Sunday,    !- Field 27
    Until: 24:00, 0;         !- Field 29

Schedule:Compact,
    AF1b12eOccupants,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 09:30, 0,         !- Field 4
    Until: 10:30, .02,       !- Field 6
    Until: 12:30, 0,         !- Field 8
    Until: 16:30, .27,       !- Field 10
    Until: 18:00, .19,       !- Field 12
    Until: 24:00, 0,         !- Field 14
    For: Tuesday Thursday,   !- Field 15
    Until: 16:30, 0,         !- Field 17
    Until: 19:00, .01,       !- Field 19
    Until: 24:00, 0,         !- Field 21
    For: Friday,             !- Field 22
    Until: 09:30, 0,         !- Field 24
    Until: 10:30, .02,       !- Field 26
    Until: 13:30, 0,         !- Field 28
    Until: 17:30, .04,       !- Field 30
    Until: 24:00, 0,         !- Field 32
    For: Saturday,           !- Field 33
    Until: 13:30, 0,         !- Field 35
    Until: 17:30, .04,       !- Field 37
    Until: 24:00, 0,         !- Field 39
    For: Sunday,             !- Field 40
    Until: 24:00, 0;         !- Field 42

Schedule:Compact,
    AF1b12dOccupants,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 09:30, .13,       !- Field 6
    Until: 10:30, .14,       !- Field 8
    Until: 12:30, 0,         !- Field 10
    Until: 13:30, .27,       !- Field 12
    Until: 16:00, .29,       !- Field 14
    Until: 16:30, 0,         !- Field 16
    Until: 17:30, .34,       !- Field 18
    Until: 24:00, 0,         !- Field 20
    For: Tuesday Thursday,   !- Field 21
    Until: 08:00, 0,         !- Field 23
    Until: 12:00, .1,        !- Field 25
    Until: 13:30, 0,         !- Field 27
    Until: 16:00, .09,       !- Field 29
    Until: 16:30, 0,         !- Field 31
    Until: 18:00, .01,       !- Field 33
    Until: 19:30, 0,         !- Field 35
    Until: 24:00, 0,         !- Field 37
    For: Friday,             !- Field 38
    Until: 08:30, 0,         !- Field 40
    Until: 09:30, .13,       !- Field 42
    Until: 10:30, .14,       !- Field 44
    Until: 12:30, 0,         !- Field 46
    Until: 13:30, .27,       !- Field 48
    Until: 16:30, 0,         !- Field 50
    Until: 17:30, .34,       !- Field 52
    Until: 24:00, 0;         !- Field 54

Schedule:Compact,
    AF101Occupants,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 10:30, 0,         !- Field 4
    Until: 11:30, .44,       !- Field 6
    Until: 12:30, .46,       !- Field 8
    Until: 13:30, .38,       !- Field 10
    Until: 14:30, .39,       !- Field 12
    Until: 16:00, 0,         !- Field 14
    Until: 17:30, .02,       !- Field 16
    Until: 18:30, .36,       !- Field 18
    Until: 24:00, 0,         !- Field 20
    For: Tuesday Thursday,   !- Field 21
    Until: 07:30, 0,         !- Field 23
    Until: 09:00, .39,       !- Field 25
    Until: 10:00, .44,       !- Field 27
    Until: 10:30, 0,         !- Field 29
    Until: 12:00, .44,       !- Field 31
    Until: 13:30, .45,       !- Field 33
    Until: 15:00, .44,       !- Field 35
    Until: 16:30, .4,        !- Field 37
    Until: 17:30, .41,       !- Field 39
    Until: 20:00, .02,       !- Field 41
    Until: 24:00, 0,         !- Field 43
    For: Friday,             !- Field 44
    Until: 10:30, 0,         !- Field 46
    Until: 11:30, .44,       !- Field 48
    Until: 12:30, .46,       !- Field 50
    Until: 13:30, .38,       !- Field 52
    Until: 14:30, .39,       !- Field 54
    Until: 17:30, .01,       !- Field 56
    Until: 18:30, .36,       !- Field 58
    Until: 24:00, 0,         !- Field 60
    For: Saturday,           !- Field 61
    Until: 08:00, 0,         !- Field 63
    Until: 11:00, .03,       !- Field 65
    Until: 11:30, 0,         !- Field 67
    Until: 14:30, .02,       !- Field 69
    Until: 17:30, .1,        !- Field 71
    Until: 18:00, 0,         !- Field 73
    Until: 21:00, .02,       !- Field 75
    Until: 24:00, 0,         !- Field 77
    For: Sunday,             !- Field 78
    Until: 24:00, 0;         !- Field 80

Schedule:Compact,
    AF102Occupants,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 11:30, 0,         !- Field 4
    Until: 12:30, 0,         !- Field 6
    Until: 13:30, .41,       !- Field 8
    Until: 14:30, .46,       !- Field 10
    Until: 15:30, .26,       !- Field 12
    Until: 16:30, .41,       !- Field 14
    Until: 17:30, .41,       !- Field 16
    Until: 18:30, .4,        !- Field 18
    Until: 24:00, 0,         !- Field 20
    For: Tuesday Thursday,   !- Field 21
    Until: 07:30, 0,         !- Field 23
    Until: 09:00, .35,       !- Field 25
    Until: 10:30, .2,        !- Field 27
    Until: 12:00, 0,         !- Field 29
    Until: 13:30, .23,       !- Field 31
    Until: 15:00, .3,        !- Field 33
    Until: 16:30, .4,        !- Field 35
    Until: 18:00, .39,       !- Field 37
    Until: 24:00, 0,         !- Field 39
    For: Friday,             !- Field 40
    Until: 11:30, 0,         !- Field 42
    Until: 12:30, 0,         !- Field 44
    Until: 13:30, .41,       !- Field 46
    Until: 14:30, 0,         !- Field 48
    Until: 15:30, .26,       !- Field 50
    Until: 16:30, .41,       !- Field 52
    Until: 17:30, .41,       !- Field 54
    Until: 18:30, .4,        !- Field 56
    Until: 24:00, 0,         !- Field 58
    For: Sunday,             !- Field 59
    Until: 24:00, 0;         !- Field 61

Schedule:Compact,
    AF103Occupants,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:30, 0,         !- Field 4
    Until: 08:30, .27,       !- Field 6
    Until: 09:30, .39,       !- Field 8
    Until: 10:30, 0,         !- Field 10
    Until: 11:30, .45,       !- Field 12
    Until: 12:30, 0,         !- Field 14
    Until: 13:30, .39,       !- Field 16
    Until: 15:30, .33,       !- Field 18
    Until: 17:30, 0,         !- Field 20
    Until: 19:30, .24,       !- Field 22
    Until: 24:00, 0,         !- Field 24
    For: Tuesday Thursday,   !- Field 25
    Until: 07:30, 0,         !- Field 27
    Until: 09:00, .4,        !- Field 29
    Until: 10:30, .37,       !- Field 31
    Until: 15:00, 0,         !- Field 33
    Until: 16:30, .03,       !- Field 35
    Until: 24:00, 0,         !- Field 37
    For: Wednesday Friday,   !- Field 38
    Until: 07:30, 0,         !- Field 40
    Until: 08:30, .27,       !- Field 42
    Until: 09:30, .39,       !- Field 44
    Until: 10:30, 0,         !- Field 46
    Until: 11:30, .45,       !- Field 48
    Until: 12:30, 0,         !- Field 50
    Until: 13:30, .39,       !- Field 52
    Until: 24:00, 0,         !- Field 54
    For: Saturday,           !- Field 55
    Until: 09:00, 0,         !- Field 57
    Until: 12:00, .07,       !- Field 59
    Until: 13:30, 0,         !- Field 61
    Until: 16:30, .44,       !- Field 63
    Until: 17:00, 0,         !- Field 65
    Until: 20:00, .02,       !- Field 67
    Until: 24:00, 0,         !- Field 69
    For: Sunday,             !- Field 70
    Until: 24:00, 0;         !- Field 72

Schedule:Compact,
    AF104Occupants,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 07:30, 0,         !- Field 4
    Until: 08:30, .41,       !- Field 6
    Until: 09:30, .41,       !- Field 8
    Until: 24:00, 0,         !- Field 10
    For: Tuesday,            !- Field 11
    Until: 12:30, 0,         !- Field 13
    Until: 15:30, .02,       !- Field 15
    Until: 16:00, 0,         !- Field 17
    Until: 19:00, 0,         !- Field 19
    Until: 24:00, 0,         !- Field 21
    For: Thursday,           !- Field 22
    Until: 07:30, 0,         !- Field 24
    Until: 11:30, .18,       !- Field 26
    Until: 12:30, 0,         !- Field 28
    Until: 16:30, .18,       !- Field 30
    Until: 24:00, 0,         !- Field 32
    For: Friday,             !- Field 33
    Until: 07:30, 0,         !- Field 35
    Until: 08:30, .41,       !- Field 37
    Until: 09:30, .41,       !- Field 39
    Until: 12:30, .03,       !- Field 41
    Until: 24:00, 0,         !- Field 43
    For: Saturday,           !- Field 44
    Until: 15:30, 0,         !- Field 46
    Until: 18:30, .45,       !- Field 48
    Until: 24:00, 0,         !- Field 50
    For: Sunday,             !- Field 51
    Until: 24:00, 0;         !- Field 53

Schedule:Compact,
    AF111Occupants,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 10:30, 0,         !- Field 4
    Until: 13:00, .3,        !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday,            !- Field 9
    Until: 09:30, 0,         !- Field 11
    Until: 11:30, .4,        !- Field 13
    Until: 13:30, 0,         !- Field 15
    Until: 15:00, .43,       !- Field 17
    Until: 17:30, .3,        !- Field 19
    Until: 20:00, .28,       !- Field 21
    Until: 24:00, 0,         !- Field 23
    For: Thursday,           !- Field 24
    Until: 08:30, 0,         !- Field 26
    Until: 10:00, .24,       !- Field 28
    Until: 15:00, 0,         !- Field 30
    Until: 17:30, .3,        !- Field 32
    Until: 20:00, .3,        !- Field 34
    Until: 24:00, 0,         !- Field 36
    For: Friday,             !- Field 37
    Until: 08:30, 0,         !- Field 39
    Until: 13:30, .07,       !- Field 41
    Until: 24:00, 0,         !- Field 43
    For: Saturday Sunday,    !- Field 44
    Until: 24:00, 0;         !- Field 46

Schedule:Compact,
    AF110Occupants,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 08:00, 0,         !- Field 4
    Until: 10:30, .15,       !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday,            !- Field 9
    Until: 13:30, 0,         !- Field 11
    Until: 15:00, .39,       !- Field 13
    Until: 17:30, .3,        !- Field 15
    Until: 20:00, .28,       !- Field 17
    Until: 24:00, 0,         !- Field 19
    For: Wednesday,          !- Field 20
    Until: 08:00, 0,         !- Field 22
    Until: 10:30, .15,       !- Field 24
    Until: 14:30, 0,         !- Field 26
    Until: 16:30, .02,       !- Field 28
    Until: 24:00, 0,         !- Field 30
    For: Thursday,           !- Field 31
    Until: 09:00, 0,         !- Field 33
    Until: 10:30, .39,       !- Field 35
    Until: 15:00, 0,         !- Field 37
    Until: 17:30, .3,        !- Field 39
    Until: 20:00, .3,        !- Field 41
    Until: 24:00, 0,         !- Field 43
    For: Friday,             !- Field 44
    Until: 07:30, 0,         !- Field 46
    Until: 12:30, 0,         !- Field 48
    Until: 14:30, 0,         !- Field 50
    Until: 16:00, .12,       !- Field 52
    Until: 24:00, 0,         !- Field 54
    For: Saturday,           !- Field 55
    Until: 09:30, 0,         !- Field 57
    Until: 11:00, .34,       !- Field 59
    Until: 24:00, 0,         !- Field 61
    For: Sunday,             !- Field 62
    Until: 24:00, 0;         !- Field 64

Schedule:Compact,
    AF109AOccupants,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:30, 0,         !- Field 4
    Until: 12:30, .05,       !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Wednesday Thursday Saturday Sunday,  !- Field 9
    Until: 24:00, 0,         !- Field 11
    For: Friday,             !- Field 12
    Until: 12:30, 0,         !- Field 14
    Until: 16:30, .14,       !- Field 16
    Until: 20:30, .18,       !- Field 18
    Until: 24:00, 0;         !- Field 20

Schedule:Compact,
    AF109BOccupants,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:00, 0,         !- Field 4
    Until: 10:30, .15,       !- Field 6
    Until: 13:00, .3,        !- Field 8
    Until: 24:00, 0,         !- Field 10
    For: Tuesday Thursday,   !- Field 11
    Until: 15:00, 0,         !- Field 13
    Until: 17:30, .3,        !- Field 15
    Until: 20:00, .3,        !- Field 17
    Until: 24:00, 0,         !- Field 19
    For: Friday Saturday Sunday,  !- Field 20
    Until: 24:00, 0;         !- Field 22

Schedule:Compact,
    AF211Occupants,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 09:00, 0,         !- Field 4
    Until: 10:30, .41,       !- Field 6
    Until: 13:00, 0,         !- Field 8
    Until: 14:00, .4,        !- Field 10
    Until: 15:00, .4,        !- Field 12
    Until: 16:30, .38,       !- Field 14
    Until: 17:30, 0,         !- Field 16
    Until: 19:00, .47,       !- Field 18
    Until: 24:00, 0,         !- Field 20
    For: Tuesday Thursday,   !- Field 21
    Until: 09:00, 0,         !- Field 23
    Until: 10:30, .4,        !- Field 25
    Until: 12:00, 0,         !- Field 27
    Until: 13:30, .39,       !- Field 29
    Until: 15:00, .36,       !- Field 31
    Until: 16:30, .4,        !- Field 33
    Until: 24:00, 0,         !- Field 35
    For: Friday,             !- Field 36
    Until: 13:00, 0,         !- Field 38
    Until: 14:00, .4,        !- Field 40
    Until: 15:00, .4,        !- Field 42
    Until: 24:00, 0,         !- Field 44
    For: Saturday,           !- Field 45
    Until: 09:30, 0,         !- Field 47
    Until: 12:00, .41,       !- Field 49
    Until: 24:00, 0,         !- Field 51
    For: Sunday,             !- Field 52
    Until: 24:00, 0;         !- Field 54

Schedule:Compact,
    AF210Occupants,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:30, 0,         !- Field 4
    Until: 08:30, .08,       !- Field 6
    Until: 13:30, 0,         !- Field 8
    Until: 17:30, .31,       !- Field 10
    Until: 24:00, 0,         !- Field 12
    For: Tuesday,            !- Field 13
    Until: 13:30, 0,         !- Field 15
    Until: 17:30, .34,       !- Field 17
    Until: 24:00, 0,         !- Field 19
    For: Wednesday,          !- Field 20
    Until: 07:30, 0,         !- Field 22
    Until: 08:30, .08,       !- Field 24
    Until: 12:30, .19,       !- Field 26
    Until: 13:30, 0,         !- Field 28
    Until: 17:30, .19,       !- Field 30
    Until: 24:00, 0,         !- Field 32
    For: Thursday,           !- Field 33
    Until: 13:30, 0,         !- Field 35
    Until: 16:30, .33,       !- Field 37
    Until: 24:00, 0,         !- Field 39
    For: Friday,             !- Field 40
    Until: 07:30, 0,         !- Field 42
    Until: 08:30, .08,       !- Field 44
    Until: 12:30, .29,       !- Field 46
    Until: 13:30, 0,         !- Field 48
    Until: 16:30, .33,       !- Field 50
    Until: 24:00, 0,         !- Field 52
    For: Saturday,           !- Field 53
    Until: 08:30, 0,         !- Field 55
    Until: 12:30, .22,       !- Field 57
    Until: 13:30, 0,         !- Field 59
    Until: 16:30, .38,       !- Field 61
    Until: 24:00, 0,         !- Field 63
    For: Sunday,             !- Field 64
    Until: 24:00, 0;         !- Field 66

Schedule:Compact,
    AF209Occupants,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 11:00, .31,       !- Field 6
    Until: 12:30, .05,       !- Field 8
    Until: 13:30, .42,       !- Field 10
    Until: 14:30, .44,       !- Field 12
    Until: 16:30, 0,         !- Field 14
    Until: 17:30, .29,       !- Field 16
    Until: 19:00, .45,       !- Field 18
    Until: 24:00, 0,         !- Field 20
    For: Tuesday Thursday,   !- Field 21
    Until: 07:30, 0,         !- Field 23
    Until: 09:00, .35,       !- Field 25
    Until: 10:30, 0,         !- Field 27
    Until: 12:00, .27,       !- Field 29
    Until: 16:30, 0,         !- Field 31
    Until: 18:00, .46,       !- Field 33
    Until: 24:00, 0,         !- Field 35
    For: Friday,             !- Field 36
    Until: 09:30, 0,         !- Field 38
    Until: 10:30, .07,       !- Field 40
    Until: 12:30, .39,       !- Field 42
    Until: 13:30, .42,       !- Field 44
    Until: 15:30, .33,       !- Field 46
    Until: 16:30, 0,         !- Field 48
    Until: 18:30, .31,       !- Field 50
    Until: 24:00, 0,         !- Field 52
    For: Saturday,           !- Field 53
    Until: 08:00, 0,         !- Field 55
    Until: 11:00, .13,       !- Field 57
    Until: 11:30, 0,         !- Field 59
    Until: 14:30, .01,       !- Field 61
    Until: 18:00, 0,         !- Field 63
    Until: 21:00, .08,       !- Field 65
    Until: 24:00, 0,         !- Field 67
    For: Sunday,             !- Field 68
    Until: 24:00, 0;         !- Field 70

Schedule:Compact,
    AF208Occupants,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 09:30, .09,       !- Field 6
    Until: 10:30, 0,         !- Field 8
    Until: 11:30, .11,       !- Field 10
    Until: 12:30, .05,       !- Field 12
    Until: 13:30, .28,       !- Field 14
    Until: 14:30, .3,        !- Field 16
    Until: 15:30, .44,       !- Field 18
    Until: 16:30, .1,        !- Field 20
    Until: 17:30, .37,       !- Field 22
    Until: 24:00, 0,         !- Field 24
    For: Tuesday Thursday,   !- Field 25
    Until: 07:30, 0,         !- Field 27
    Until: 09:00, .35,       !- Field 29
    Until: 10:30, .17,       !- Field 31
    Until: 12:00, .45,       !- Field 33
    Until: 13:30, .18,       !- Field 35
    Until: 15:00, .44,       !- Field 37
    Until: 24:00, 0,         !- Field 39
    For: Friday,             !- Field 40
    Until: 08:30, 0,         !- Field 42
    Until: 11:30, .08,       !- Field 44
    Until: 12:30, .05,       !- Field 46
    Until: 13:30, .28,       !- Field 48
    Until: 16:30, 0,         !- Field 50
    Until: 17:30, .37,       !- Field 52
    Until: 24:00, 0,         !- Field 54
    For: Saturday,           !- Field 55
    Until: 08:30, 0,         !- Field 57
    Until: 11:30, .4,        !- Field 59
    Until: 14:30, .08,       !- Field 61
    Until: 17:30, .07,       !- Field 63
    Until: 18:00, 0,         !- Field 65
    Until: 21:00, .06,       !- Field 67
    Until: 24:00, 0,         !- Field 69
    For: Sunday,             !- Field 70
    Until: 24:00, 0;         !- Field 72

Schedule:Compact,
    AF207Occupants,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Thursday Sunday,  !- Field 2
    Until: 24:00, 0,         !- Field 4
    For: Tuesday,            !- Field 5
    Until: 08:30, 0,         !- Field 7
    Until: 12:30, .33,       !- Field 9
    Until: 13:30, 0,         !- Field 11
    Until: 17:30, .25,       !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Wednesday,          !- Field 16
    Until: 09:30, 0,         !- Field 18
    Until: 12:30, .14,       !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Friday,             !- Field 23
    Until: 08:30, 0,         !- Field 25
    Until: 12:30, .19,       !- Field 27
    Until: 15:30, .13,       !- Field 29
    Until: 24:00, 0,         !- Field 31
    For: Saturday,           !- Field 32
    Until: 08:30, 0,         !- Field 34
    Until: 11:30, .07,       !- Field 36
    Until: 24:00, 0;         !- Field 38

Schedule:Compact,
    AF215Occupants,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Tuesday Wednesday Thursday Friday Sunday,  !- Field 2
    Until: 24:00, 0,         !- Field 4
    For: Saturday,           !- Field 5
    Until: 08:30, 0,         !- Field 7
    Until: 11:30, .02,       !- Field 9
    Until: 24:00, 0;         !- Field 11

Schedule:Compact,
    AF214Occupants,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 12:30, .33,       !- Field 6
    Until: 13:30, 0,         !- Field 8
    Until: 17:30, .33,       !- Field 10
    Until: 24:00, 0,         !- Field 12
    For: Tuesday,            !- Field 13
    Until: 12:30, 0,         !- Field 15
    Until: 17:30, .02,       !- Field 17
    Until: 24:00, 0,         !- Field 19
    For: Wednesday,          !- Field 20
    Until: 08:30, 0,         !- Field 22
    Until: 12:30, .02,       !- Field 24
    Until: 13:30, 0,         !- Field 26
    Until: 17:30, .02,       !- Field 28
    Until: 24:00, 0,         !- Field 30
    For: Thursday Saturday Sunday,  !- Field 31
    Until: 24:00, 0,         !- Field 33
    For: Friday,             !- Field 34
    Until: 08:30, 0,         !- Field 36
    Until: 12:30, .14,       !- Field 38
    Until: 13:30, 0,         !- Field 40
    Until: 17:30, .14,       !- Field 42
    Until: 24:00, 0;         !- Field 44

Schedule:Compact,
    AF213Occupants,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Tuesday Thursday Friday Saturday Sunday,  !- Field 2
    Until: 24:00, 0,         !- Field 4
    For: Wednesday,          !- Field 5
    Until: 13:30, 0,         !- Field 7
    Until: 15:30, .05,       !- Field 9
    Until: 24:00, 0;         !- Field 11

Schedule:Compact,
    AF212Occupants,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday Friday,  !- Field 2
    Until: 12:30, 0,         !- Field 4
    Until: 13:30, .4,        !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 13:30, 0,         !- Field 11
    Until: 15:00, .4,        !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Saturday Sunday,    !- Field 16
    Until: 24:00, 0;         !- Field 18

Schedule:Compact,
    AF304Occupants,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 13:30, 0,         !- Field 4
    Until: 17:30, .19,       !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday,            !- Field 9
    Until: 08:30, 0,         !- Field 11
    Until: 12:30, .35,       !- Field 13
    Until: 13:30, 0,         !- Field 15
    Until: 17:30, .35,       !- Field 17
    Until: 24:00, 0,         !- Field 19
    For: Wednesday,          !- Field 20
    Until: 13:30, 0,         !- Field 22
    Until: 17:30, .17,       !- Field 24
    Until: 24:00, 0,         !- Field 26
    For: Thursday,           !- Field 27
    Until: 08:30, 0,         !- Field 29
    Until: 12:30, .34,       !- Field 31
    Until: 13:30, 0,         !- Field 33
    Until: 16:30, .36,       !- Field 35
    Until: 24:00, 0,         !- Field 37
    For: Friday,             !- Field 38
    Until: 13:30, 0,         !- Field 40
    Until: 16:30, .31,       !- Field 42
    Until: 24:00, 0,         !- Field 44
    For: Saturday,           !- Field 45
    Until: 08:00, 0,         !- Field 47
    Until: 12:00, 0,         !- Field 49
    Until: 24:00, 0,         !- Field 51
    For: Sunday,             !- Field 52
    Until: 24:00, 0;         !- Field 54

Schedule:Compact,
    AF306Occupants,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday Friday Sunday,  !- Field 2
    Until: 24:00, 0,         !- Field 4
    For: Tuesday,            !- Field 5
    Until: 08:00, 0,         !- Field 7
    Until: 13:00, .06,       !- Field 9
    Until: 13:30, 0,         !- Field 11
    Until: 15:00, .39,       !- Field 13
    Until: 17:00, .39,       !- Field 15
    Until: 24:00, 0,         !- Field 17
    For: Thursday,           !- Field 18
    Until: 13:30, 0,         !- Field 20
    Until: 17:00, .39,       !- Field 22
    Until: 24:00, 0,         !- Field 24
    For: Saturday,           !- Field 25
    Until: 08:00, 0,         !- Field 27
    Until: 13:00, 0,         !- Field 29
    Until: 13:30, 0,         !- Field 31
    Until: 16:30, .03,       !- Field 33
    Until: 18:30, .03,       !- Field 35
    Until: 24:00, 0;         !- Field 37

Schedule:Compact,
    AF307Occupants,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 12:30, .35,       !- Field 6
    Until: 16:30, .36,       !- Field 8
    Until: 24:00, 0,         !- Field 10
    For: Tuesday,            !- Field 11
    Until: 08:30, 0,         !- Field 13
    Until: 13:30, .23,       !- Field 15
    Until: 16:30, .01,       !- Field 17
    Until: 24:00, 0,         !- Field 19
    For: Thursday,           !- Field 20
    Until: 08:30, 0,         !- Field 22
    Until: 13:30, .33,       !- Field 24
    Until: 24:00, 0,         !- Field 26
    For: Friday,             !- Field 27
    Until: 08:30, 0,         !- Field 29
    Until: 12:00, .31,       !- Field 31
    Until: 13:00, 0,         !- Field 33
    Until: 16:30, .31,       !- Field 35
    Until: 24:00, 0,         !- Field 37
    For: Saturday Sunday,    !- Field 38
    Until: 24:00, 0;         !- Field 40

Schedule:Compact,
    AF2b06Occupants,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday Friday,  !- Field 2
    Until: 11:30, 0,         !- Field 4
    Until: 12:30, 0,         !- Field 6
    Until: 13:30, .4,        !- Field 8
    Until: 14:30, 0,         !- Field 10
    Until: 24:00, 0,         !- Field 12
    For: Tuesday Thursday,   !- Field 13
    Until: 09:00, 0,         !- Field 15
    Until: 10:30, .1,        !- Field 17
    Until: 24:00, 0,         !- Field 19
    For: Saturday,           !- Field 20
    Until: 09:30, 0,         !- Field 22
    Until: 12:30, .41,       !- Field 24
    Until: 13:30, 0,         !- Field 26
    Until: 16:30, .34,       !- Field 28
    Until: 24:00, 0,         !- Field 30
    For: Sunday,             !- Field 31
    Until: 24:00, 0;         !- Field 33

Schedule:Compact,
    AF2b07aOccupants,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 12:30, .4,        !- Field 6
    Until: 13:30, 0,         !- Field 8
    Until: 14:30, .01,       !- Field 10
    Until: 16:30, .02,       !- Field 12
    Until: 24:00, 0,         !- Field 14
    For: Tuesday Thursday,   !- Field 15
    Until: 08:00, 0,         !- Field 17
    Until: 11:30, .24,       !- Field 19
    Until: 16:00, 0,         !- Field 21
    Until: 19:30, .44,       !- Field 23
    Until: 24:00, 0,         !- Field 25
    For: Friday,             !- Field 26
    Until: 13:30, 0,         !- Field 28
    Until: 14:30, .01,       !- Field 30
    Until: 24:00, 0,         !- Field 32
    For: Saturday Sunday,    !- Field 33
    Until: 24:00, 0;         !- Field 35

Schedule:Compact,
    AF2b07bOccupants,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 12:30, .37,       !- Field 6
    Until: 13:00, 0,         !- Field 8
    Until: 16:30, .44,       !- Field 10
    Until: 24:00, 0,         !- Field 12
    For: Tuesday Thursday,   !- Field 13
    Until: 09:00, 0,         !- Field 15
    Until: 12:30, .36,       !- Field 17
    Until: 16:00, .45,       !- Field 19
    Until: 24:00, 0,         !- Field 21
    For: Friday Saturday,    !- Field 22
    Until: 09:30, 0,         !- Field 24
    Until: 13:00, .34,       !- Field 26
    Until: 16:00, 0,         !- Field 28
    Until: 18:00, .12,       !- Field 30
    Until: 24:00, 0,         !- Field 32
    For: Sunday,             !- Field 33
    Until: 24:00, 0;         !- Field 35

Schedule:Compact,
    AF308Occupants,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 09:30, .29,       !- Field 6
    Until: 12:30, .29,       !- Field 8
    Until: 13:30, .32,       !- Field 10
    Until: 16:30, .32,       !- Field 12
    Until: 24:00, 0,         !- Field 14
    For: Tuesday Thursday,   !- Field 15
    Until: 08:30, 0,         !- Field 17
    Until: 12:00, .27,       !- Field 19
    Until: 13:00, 0,         !- Field 21
    Until: 16:30, .28,       !- Field 23
    Until: 24:00, 0,         !- Field 25
    For: Friday,             !- Field 26
    Until: 08:30, 0,         !- Field 28
    Until: 12:00, .35,       !- Field 30
    Until: 13:00, 0,         !- Field 32
    Until: 16:30, .35,       !- Field 34
    Until: 24:00, 0,         !- Field 36
    For: Saturday,           !- Field 37
    Until: 08:30, 0,         !- Field 39
    Until: 15:30, .1,        !- Field 41
    Until: 24:00, 0,         !- Field 43
    For: Sunday,             !- Field 44
    Until: 24:00, 0;         !- Field 46

Schedule:Compact,
    AF2b07cOccupants,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 12:30, .39,       !- Field 6
    Until: 13:30, 0,         !- Field 8
    Until: 17:00, .45,       !- Field 10
    Until: 24:00, 0,         !- Field 12
    For: Tuesday,            !- Field 13
    Until: 09:00, 0,         !- Field 15
    Until: 12:30, .44,       !- Field 17
    Until: 13:30, 0,         !- Field 19
    Until: 15:00, .43,       !- Field 21
    Until: 17:00, 0,         !- Field 23
    Until: 24:00, 0,         !- Field 25
    For: Thursday,           !- Field 26
    Until: 09:00, 0,         !- Field 28
    Until: 12:30, .44,       !- Field 30
    Until: 13:30, 0,         !- Field 32
    Until: 17:00, .43,       !- Field 34
    Until: 18:30, 0,         !- Field 36
    Until: 24:00, 0,         !- Field 38
    For: Friday Saturday Sunday,  !- Field 39
    Until: 24:00, 0;         !- Field 41

Schedule:Compact,
    AF2b07dOccupants,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 12:30, .37,       !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 08:00, 0,         !- Field 11
    Until: 11:30, .31,       !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Friday Saturday Sunday,  !- Field 16
    Until: 24:00, 0;         !- Field 18

Schedule:Compact,
    AF2b07eOccupants,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 12:30, .34,       !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday,   !- Field 9
    Until: 08:30, 0,         !- Field 11
    Until: 12:00, .34,       !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Friday Saturday Sunday,  !- Field 16
    Until: 24:00, 0;         !- Field 18

Schedule:Compact,
    AF2b07fOccupants,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:00, 0,         !- Field 4
    Until: 10:30, .33,       !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday Thursday Friday Saturday Sunday,  !- Field 9
    Until: 24:00, 0;         !- Field 11

Schedule:Compact,
    AF305Occupants,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 16:30, 0,         !- Field 4
    Until: 20:30, .14,       !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Tuesday,            !- Field 9
    Until: 08:00, 0,         !- Field 11
    Until: 09:30, .4,        !- Field 13
    Until: 12:00, 0,         !- Field 15
    Until: 13:30, .19,       !- Field 17
    Until: 15:00, .13,       !- Field 19
    Until: 18:30, .45,       !- Field 21
    Until: 24:00, 0,         !- Field 23
    For: Friday Saturday,    !- Field 24
    Until: 09:00, 0,         !- Field 26
    Until: 11:30, .34,       !- Field 28
    Until: 24:00, 0,         !- Field 30
    For: Thursday,           !- Field 31
    Until: 08:00, 0,         !- Field 33
    Until: 10:30, .4,        !- Field 35
    Until: 12:00, 0,         !- Field 37
    Until: 13:30, .19,       !- Field 39
    Until: 15:00, .13,       !- Field 41
    Until: 18:30, .45,       !- Field 43
    Until: 24:00, 0,         !- Field 45
    For: Sunday,             !- Field 46
    Until: 24:00, 0;         !- Field 48

Schedule:Compact,
    AFCB4Occupants,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 07:30, 0,         !- Field 4
    Until: 08:30, .39,       !- Field 6
    Until: 09:30, .39,       !- Field 8
    Until: 10:30, .39,       !- Field 10
    Until: 11:30, .39,       !- Field 12
    Until: 13:00, 0,         !- Field 14
    Until: 14:00, .39,       !- Field 16
    Until: 15:00, .4,        !- Field 18
    Until: 16:30, .39,       !- Field 20
    Until: 24:00, 0,         !- Field 22
    For: Tuesday,            !- Field 23
    Until: 08:00, 0,         !- Field 25
    Until: 09:00, .39,       !- Field 27
    Until: 12:00, 0,         !- Field 29
    Until: 13:30, .39,       !- Field 31
    Until: 15:00, .4,        !- Field 33
    Until: 16:30, .39,       !- Field 35
    Until: 24:00, 0,         !- Field 37
    For: Thursday,           !- Field 38
    Until: 12:00, 0,         !- Field 40
    Until: 13:30, .39,       !- Field 42
    Until: 15:00, .4,        !- Field 44
    Until: 16:30, .39,       !- Field 46
    Until: 24:00, 0,         !- Field 48
    For: Friday,             !- Field 49
    Until: 07:30, 0,         !- Field 51
    Until: 08:30, .39,       !- Field 53
    Until: 09:30, .39,       !- Field 55
    Until: 10:30, .39,       !- Field 57
    Until: 11:30, .39,       !- Field 59
    Until: 13:00, 0,         !- Field 61
    Until: 14:00, .39,       !- Field 63
    Until: 15:00, .4,        !- Field 65
    Until: 24:00, 0,         !- Field 67
    For: Saturday,           !- Field 68
    Until: 10:30, 0,         !- Field 70
    Until: 13:30, .19,       !- Field 72
    Until: 24:00, 0,         !- Field 74
    For: Sunday,             !- Field 75
    Until: 24:00, 0;         !- Field 77

Schedule:Compact,
    AFCB3Occupants,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday Friday,  !- Field 2
    Until: 07:30, 0,         !- Field 4
    Until: 08:30, .45,       !- Field 6
    Until: 10:30, 0,         !- Field 8
    Until: 11:30, .3,        !- Field 10
    Until: 13:30, 0,         !- Field 12
    Until: 16:00, .25,       !- Field 14
    Until: 16:30, 0,         !- Field 16
    Until: 17:30, .41,       !- Field 18
    Until: 24:00, 0,         !- Field 20
    For: Tuesday Thursday,   !- Field 21
    Until: 09:00, 0,         !- Field 23
    Until: 10:30, .38,       !- Field 25
    Until: 12:00, 0,         !- Field 27
    Until: 13:30, .46,       !- Field 29
    Until: 15:00, .3,        !- Field 31
    Until: 18:30, 0,         !- Field 33
    Until: 20:00, 0,         !- Field 35
    Until: 24:00, 0,         !- Field 37
    For: Saturday,           !- Field 38
    Until: 09:00, 0,         !- Field 40
    Until: 12:00, .02,       !- Field 42
    Until: 12:30, 0,         !- Field 44
    Until: 15:30, .34,       !- Field 46
    Until: 24:00, 0,         !- Field 48
    For: Sunday,             !- Field 49
    Until: 24:00, 0;         !- Field 51

Schedule:Compact,
    AF3b02Occupants,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 08:30, 0,         !- Field 4
    Until: 09:30, .27,       !- Field 6
    Until: 11:30, 0,         !- Field 8
    Until: 12:30, .46,       !- Field 10
    Until: 13:30, 0,         !- Field 12
    Until: 14:30, .41,       !- Field 14
    Until: 15:30, .35,       !- Field 16
    Until: 16:30, .45,       !- Field 18
    Until: 17:30, 0,         !- Field 20
    Until: 18:30, .15,       !- Field 22
    Until: 24:00, 0,         !- Field 24
    For: Friday,             !- Field 25
    Until: 08:30, 0,         !- Field 27
    Until: 09:30, .27,       !- Field 29
    Until: 11:30, 0,         !- Field 31
    Until: 12:30, .46,       !- Field 33
    Until: 13:30, 0,         !- Field 35
    Until: 14:30, .41,       !- Field 37
    Until: 15:30, .35,       !- Field 39
    Until: 16:30, .45,       !- Field 41
    Until: 17:30, 0,         !- Field 43
    Until: 18:30, .15,       !- Field 45
    Until: 24:00, 0,         !- Field 47
    For: Tuesday Thursday,   !- Field 48
    Until: 09:00, 0,         !- Field 50
    Until: 10:30, .04,       !- Field 52
    Until: 13:30, 0,         !- Field 54
    Until: 15:00, .33,       !- Field 56
    Until: 16:30, 0,         !- Field 58
    Until: 18:00, .45,       !- Field 60
    Until: 24:00, 0,         !- Field 62
    For: Saturday,           !- Field 63
    Until: 09:30, 0,         !- Field 65
    Until: 12:30, .27,       !- Field 67
    Until: 24:00, 0,         !- Field 69
    For: Sunday,             !- Field 70
    Until: 24:00, 0;         !- Field 72

Schedule:Compact,
    AF3b01Occupants,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Wednesday Friday,  !- Field 2
    Until: 13:30, 0,         !- Field 4
    Until: 14:30, .4,        !- Field 6
    Until: 15:30, .45,       !- Field 8
    Until: 24:00, 0,         !- Field 10
    For: Tuesday Thursday,   !- Field 11
    Until: 09:00, 0,         !- Field 13
    Until: 10:30, .38,       !- Field 15
    Until: 12:00, .39,       !- Field 17
    Until: 13:30, 0,         !- Field 19
    Until: 15:00, .31,       !- Field 21
    Until: 16:30, .26,       !- Field 23
    Until: 18:00, .03,       !- Field 25
    Until: 24:00, 0,         !- Field 27
    For: Saturday,           !- Field 28
    Until: 09:30, 0,         !- Field 30
    Until: 12:30, .33,       !- Field 32
    Until: 24:00, 0,         !- Field 34
    For: Sunday,             !- Field 35
    Until: 24:00, 0;         !- Field 37

Schedule:Compact,
    ActivitySchedulesCompLab,!- Name
    Number,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 116.666666666667;      !- Field 4

Schedule:Compact,
    ActivitySchedulesOffices,!- Name
    Number,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 116.666666666667;      !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    I01 25mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    I02 50mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    F16 Acoustic tile,       !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590;                     !- Specific Heat {J/kg-K}

Material,
    M01 100mm brick,         !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.89,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    M15 200mm heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    M05 200mm concrete block,!- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.11,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

Material,
    SAFAD Concrete,          !- Name
    MediumSmooth,            !- Roughness
    0.25,                    !- Thickness {m}
    1.33,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.666333333333333,                    !- Thermal Absorptance
    0.333333333333333;                    !- Solar Absorptance

Material,
    SAFAD Plywood,           !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.13,                    !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    1600,                    !- Specific Heat {J/kg-K}
    0.333666666666667,                    !- Thermal Absorptance
    1;                    !- Solar Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    SAFAD_AirPlyboard,       !- Name
    0.667;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Bronze 3mm,              !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.645,                   !- Solar Transmittance at Normal Incidence
    0.062,                   !- Front Side Solar Reflectance at Normal Incidence
    0.062,                   !- Back Side Solar Reflectance at Normal Incidence
    0.685,                   !- Visible Transmittance at Normal Incidence
    0.065,                   !- Front Side Visible Reflectance at Normal Incidence
    0.06,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    SAFAD_ConcreteWall,      !- Name
    SAFAD Concrete;          !- Outside Layer

Construction,
    SAFAD_PlyboardWall,      !- Name
    SAFAD Plywood,           !- Outside Layer
    SAFAD_AirPlyboard,       !- Layer 2
    SAFAD Plywood;           !- Layer 3

Construction,
    SAFAD_Window,            !- Name
    Bronze 3mm;              !- Outside Layer

Construction,
    SAFAD_ConcreteFloor,     !- Name
    SAFAD Concrete;          !- Outside Layer

Construction,
    SAFAD_ConcreteRoof,      !- Name
    SAFAD Concrete;          !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    AF1B12F,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    111.99464, 31.011307, 0.0,          !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF1B05,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    49.079121, 32.391654, 0.0,          !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF1B04,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    38.129121, 39.631654, 0.0,          !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF1B03,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    38.129121, 46.831654, 0.0,          !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF1B01,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    38.129121, 67.461654, 0.0,          !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF1B02,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    45.359121, 55.264684, 0.0,          !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF1B12B,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    123.56567, 79.344625, 0.0,          !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF1B12A,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    103.136669, 108.649068, 0.0,        !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF1B10A-AF1B10B_1,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    109.864429, 54.081065, 0.0,         !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF1B10A-AF1B10B_2,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    109.864429, 60.014967, 0.0,         !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF1B10A-AF1B10B_4,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    106.928554, 73.169701, 0.0,         !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF1B10A-AF1B10B_5,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    104.16361, 79.427911, 0.0,          !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF1B10A-AF1B10B_3,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    108.848339, 66.644889, 0.0,         !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    CONSERVATION LAB,        !- Name
    0.0,                     !- Direction of Relative North {deg}
    96.521145, 90.269938, 0.0,          !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF1B12E,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    126.282372, 39.486562, 0.0,         !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF1B12D,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    128.108394, 52.696779, 0.0,         !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF101,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    52.309121, 67.461654, 4.36,         !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF102,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    38.129121, 67.461654, 4.36,         !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF103,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    38.129121, 55.415006, 4.36,         !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF104,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    45.359121, 41.938561, 4.36,         !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    ACC OFFICE,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    96.521145, 90.269938, 4.36,         !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    SERVICE BUREAU,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    99.260459, 86.907384, 4.36,         !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF111,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    107.439082, 71.434559, 4.36,        !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF109B,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    108.972972, 65.831669, 4.36,        !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF109A,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    109.864429, 60.014967, 4.36,        !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    CREATIVE HUB,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    101.556874, 29.735706, 4.36,        !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF211,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    101.556874, 29.735706, 7.6,         !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF210,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    87.286874, 29.735706, 7.6,          !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF209,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    80.293696, 32.725706, 7.6,          !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF208,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    73.055244, 32.725706, 7.6,          !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF207,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    66.106874, 32.725706, 7.6,          !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    FINE ARTS DEPARTMENT,    !- Name
    0.0,                     !- Direction of Relative North {deg}
    49.079121, 32.391654, 7.6,          !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    FACULTY ROOM_FINE ARTS,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    38.129121, 55.415006, 7.6,          !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF215,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    85.992805, 99.007718, 7.6,          !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF214,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    94.767718, 74.523371, 7.6,          !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF213,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    108.779294, 66.539124, 7.6,         !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF212,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    108.779294, 66.539124, 7.6,         !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    DEAN OFFICE,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    62.79403, 62.378398, 7.6,           !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    SAFAD CONFERENCE ROOM,   !- Name
    0.0,                     !- Direction of Relative North {deg}
    57.594032, 70.640876, 7.6,          !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    DEAN SECRETARY OFFICE,   !- Name
    0.0,                     !- Direction of Relative North {deg}
    62.79403, 58.385637, 7.6,           !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    ARCHITECTURE DEPARTMENT, !- Name
    0.0,                     !- Direction of Relative North {deg}
    62.79403, 67.461654, 7.6,           !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    FACULTY ROOM_ARCHITECTURE,  !- Name
    0.0,                     !- Direction of Relative North {deg}
    66.106874, 44.342485, 7.6,          !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AUXILLIARY OFFICES,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    38.129121, 58.385637, 7.6,          !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF304,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    38.129121, 67.461654, 10.84,        !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF306,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    62.79403, 67.461654, 10.84,         !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    VPPF,                    !- Name
    0.0,                     !- Direction of Relative North {deg}
    49.079121, 45.829567, 10.84,        !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    IPD_CR,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    49.079121, 41.937853, 10.84,        !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    IPD,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    49.079121, 32.391654, 10.84,        !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF307,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    77.029024, 58.385637, 10.84,        !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF2B06,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    122.169447, 26.475571, -7.63,       !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF2B07A,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    114.480043, 38.289286, -7.63,       !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    PAINTING STUDIO_1,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    109.864429, 54.081065, -7.63,       !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    PAINTING STUDIO_2,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    97.261722, 69.585228, -7.63,        !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    PAINTING STUDIO_3,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    96.521145, 90.269938, -7.63,        !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF2B07B,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    127.339083, 47.131261, -7.63,       !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    CANTEEN,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    121.69113, 83.629601, -10.39,       !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    GENERATOR AND EE ROOM,   !- Name
    0.0,                     !- Direction of Relative North {deg}
    122.169447, 26.475571, -10.39,      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF308,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    66.106874, 49.707977, 6.48,         !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF1B12C,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    127.162641, 65.930029, -4.36,       !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF110,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    50.868788, -5.961943, 7.63,         !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF2B07C,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    56.782299, -12.829137, 2.76,        !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF2B07D,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    57.363832, -1.740752, 2.76,         !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF2B07E,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    55.188497, 10.242761, 2.76,         !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF2B07F,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    51.30546, 20.32056, 2.76,           !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    GUIDANCE OFFICE,         !- Name
    0.0,                     !- Direction of Relative North {deg}
    -15.742663, -22.345552, 10.39,      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    CLINIC,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    -17.688568, -11.910683, 10.39,      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    GUIDANCE CONFERENCE,     !- Name
    0.0,                     !- Direction of Relative North {deg}
    -20.963712, -15.553364, 10.39,      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    GUIDANCE CONSELOR,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    -26.301662, -19.445545, 10.39,      !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    First Floor CR,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    37.420658, -26.924833, 10.39,       !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Second Floor CR,         !- Name
    0.0,                     !- Direction of Relative North {deg}
    37.420658, -26.924833, 10.39,       !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Basement 3 CR,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    37.420658, -26.924833, 10.39,       !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Pump Room,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    94.40669, 41.605417, -7.63,         !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    AF305,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    -5.743732, 1.864806, 16.87,         !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    CB4 CLASSROOM,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    67.846427, 7.832176, 0.0,           !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    CB3 CLASSROOM,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    67.846427, 7.832176, 0.0,           !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    CB2 CLASSROOM,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    67.846427, 7.832176, 0.0,           !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    CB1 CLASSROOM,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    67.846427, 7.832176, 0.0,           !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    ZoneWithIdenticalCoolingSetpoints,  !- Name
    AF101,                   !- Zone 1 Name
    AF102,                   !- Zone 2 Name
    AF103,                   !- Zone 3 Name
    AF104,                   !- Zone 4 Name
    AF109A,                  !- Zone 5 Name
    AF109B,                  !- Zone 6 Name
    AF110,                   !- Zone 7 Name
    AF111,                   !- Zone 8 Name
    AF207,                   !- Zone 9 Name
    AF208,                   !- Zone 10 Name
    AF209,                   !- Zone 11 Name
    AF210,                   !- Zone 12 Name
    AF211,                   !- Zone 13 Name
    AF212,                   !- Zone 14 Name
    AF213,                   !- Zone 15 Name
    AF214,                   !- Zone 16 Name
    AF215,                   !- Zone 17 Name
    AF304,                   !- Zone 18 Name
    AF306,                   !- Zone 19 Name
    AF1B12A,                 !- Zone 20 Name
    AF1B12B,                 !- Zone 21 Name
    AF1B12C,                 !- Zone 22 Name
    AF1B12D,                 !- Zone 23 Name
    AF1B12E,                 !- Zone 24 Name
    AF1B12F,                 !- Zone 25 Name
    CB1 CLASSROOM,           !- Zone 26 Name
    CB2 CLASSROOM,           !- Zone 27 Name
    CB3 CLASSROOM,           !- Zone 28 Name
    CB4 CLASSROOM,           !- Zone 29 Name
    CLINIC,                  !- Zone 30 Name
    GUIDANCE CONSELOR,       !- Zone 31 Name
    GUIDANCE OFFICE,         !- Zone 32 Name
    CREATIVE HUB,            !- Zone 33 Name
    SERVICE BUREAU,          !- Zone 34 Name
    ACC OFFICE,              !- Zone 35 Name
    FINE ARTS DEPARTMENT,    !- Zone 36 Name
    FACULTY ROOM_FINE ARTS,  !- Zone 37 Name
    FACULTY ROOM_ARCHITECTURE,  !- Zone 38 Name
    ARCHITECTURE DEPARTMENT, !- Zone 39 Name
    DEAN SECRETARY OFFICE,   !- Zone 40 Name
    SAFAD CONFERENCE ROOM,   !- Zone 41 Name
    DEAN OFFICE,             !- Zone 42 Name
    AUXILLIARY OFFICES,      !- Zone 43 Name
    IPD,                     !- Zone 44 Name
    VPPF,                    !- Zone 45 Name
    AF1B05,                  !- Zone 46 Name
    AF1B04,                  !- Zone 47 Name
    AF1B03;                  !- Zone 48 Name

ZoneList,
    AllZones,                !- Name
    AF1B12F,                 !- Zone 1 Name
    AF1B05,                  !- Zone 2 Name
    AF1B04,                  !- Zone 3 Name
    AF1B03,                  !- Zone 4 Name
    AF1B01,                  !- Zone 5 Name
    AF1B02,                  !- Zone 6 Name
    AF1B12B,                 !- Zone 7 Name
    AF1B12A,                 !- Zone 8 Name
    AF1B10A-AF1B10B_1,       !- Zone 9 Name
    AF1B10A-AF1B10B_2,       !- Zone 10 Name
    AF1B10A-AF1B10B_4,       !- Zone 11 Name
    AF1B10A-AF1B10B_5,       !- Zone 12 Name
    AF1B10A-AF1B10B_3,       !- Zone 13 Name
    CONSERVATION LAB,        !- Zone 14 Name
    AF1B12E,                 !- Zone 15 Name
    AF1B12D,                 !- Zone 16 Name
    AF101,                   !- Zone 17 Name
    AF102,                   !- Zone 18 Name
    AF103,                   !- Zone 19 Name
    AF104,                   !- Zone 20 Name
    GUIDANCE OFFICE,         !- Zone 21 Name
    ACC OFFICE,              !- Zone 22 Name
    SERVICE BUREAU,          !- Zone 23 Name
    AF111,                   !- Zone 24 Name
    AF109B,                  !- Zone 25 Name
    AF109A,                  !- Zone 26 Name
    CREATIVE HUB,            !- Zone 27 Name
    AF211,                   !- Zone 28 Name
    AF210,                   !- Zone 29 Name
    AF209,                   !- Zone 30 Name
    AF208,                   !- Zone 31 Name
    AF207,                   !- Zone 32 Name
    FINE ARTS DEPARTMENT,    !- Zone 33 Name
    FACULTY ROOM_FINE ARTS,  !- Zone 34 Name
    AF215,                   !- Zone 35 Name
    AF214,                   !- Zone 36 Name
    AF213,                   !- Zone 37 Name
    AF212,                   !- Zone 38 Name
    DEAN OFFICE,             !- Zone 39 Name
    SAFAD CONFERENCE ROOM,   !- Zone 40 Name
    DEAN SECRETARY OFFICE,   !- Zone 41 Name
    ARCHITECTURE DEPARTMENT, !- Zone 42 Name
    FACULTY ROOM_ARCHITECTURE,  !- Zone 43 Name
    AUXILLIARY OFFICES,      !- Zone 44 Name
    AF304,                   !- Zone 45 Name
    AF305,                   !- Zone 46 Name
    AF306,                   !- Zone 47 Name
    VPPF,                    !- Zone 48 Name
    IPD_CR,                  !- Zone 49 Name
    IPD,                     !- Zone 50 Name
    AF307,                   !- Zone 51 Name
    AF2B06,                  !- Zone 52 Name
    AF2B07A,                 !- Zone 53 Name
    PAINTING STUDIO_1,       !- Zone 54 Name
    PAINTING STUDIO_2,       !- Zone 55 Name
    PAINTING STUDIO_3,       !- Zone 56 Name
    AF2B07F,                 !- Zone 57 Name
    AF2B07E,                 !- Zone 58 Name
    AF2B07B,                 !- Zone 59 Name
    CB2 CLASSROOM,           !- Zone 60 Name
    CB1 CLASSROOM,           !- Zone 61 Name
    CANTEEN,                 !- Zone 62 Name
    GENERATOR AND EE ROOM,   !- Zone 63 Name
    AF308,                   !- Zone 64 Name
    AF1B12C,                 !- Zone 65 Name
    AF110,                   !- Zone 66 Name
    CB3 CLASSROOM,           !- Zone 67 Name
    CB4 CLASSROOM,           !- Zone 68 Name
    AF2B07C,                 !- Zone 69 Name
    AF2B07D;                 !- Zone 70 Name

ZoneList,
    ClassroomZones,          !- Name
    AF1B12F,                 !- Zone 1 Name
    AF1B05,                  !- Zone 2 Name
    AF1B04,                  !- Zone 3 Name
    AF1B03,                  !- Zone 4 Name
    AF1B01,                  !- Zone 5 Name
    AF1B02,                  !- Zone 6 Name
    AF1B12B,                 !- Zone 7 Name
    AF1B12A,                 !- Zone 8 Name
    AF1B10A-AF1B10B_1,       !- Zone 9 Name
    AF1B10A-AF1B10B_2,       !- Zone 10 Name
    AF1B10A-AF1B10B_4,       !- Zone 11 Name
    AF1B10A-AF1B10B_5,       !- Zone 12 Name
    AF1B10A-AF1B10B_3,       !- Zone 13 Name
    AF1B12E,                 !- Zone 14 Name
    AF1B12D,                 !- Zone 15 Name
    AF101,                   !- Zone 16 Name
    AF102,                   !- Zone 17 Name
    AF103,                   !- Zone 18 Name
    AF104,                   !- Zone 19 Name
    AF111,                   !- Zone 20 Name
    AF109B,                  !- Zone 21 Name
    AF109A,                  !- Zone 22 Name
    AF211,                   !- Zone 23 Name
    AF210,                   !- Zone 24 Name
    AF209,                   !- Zone 25 Name
    AF208,                   !- Zone 26 Name
    AF207,                   !- Zone 27 Name
    AF215,                   !- Zone 28 Name
    AF214,                   !- Zone 29 Name
    AF213,                   !- Zone 30 Name
    AF212,                   !- Zone 31 Name
    AF304,                   !- Zone 32 Name
    AF305,                   !- Zone 33 Name
    AF306,                   !- Zone 34 Name
    AF307,                   !- Zone 35 Name
    AF2B06,                  !- Zone 36 Name
    AF2B07A,                 !- Zone 37 Name
    PAINTING STUDIO_1,       !- Zone 38 Name
    PAINTING STUDIO_2,       !- Zone 39 Name
    PAINTING STUDIO_3,       !- Zone 40 Name
    AF2B07B,                 !- Zone 41 Name
    CB2 CLASSROOM,           !- Zone 42 Name
    CB1 CLASSROOM,           !- Zone 43 Name
    AF308,                   !- Zone 44 Name
    AF1B12C,                 !- Zone 45 Name
    AF110,                   !- Zone 46 Name
    CB3 CLASSROOM,           !- Zone 47 Name
    CB4 CLASSROOM,           !- Zone 48 Name
    AF2B07C,                 !- Zone 49 Name
    AF2B07D,                 !- Zone 50 Name
    AF2B07E,                 !- Zone 51 Name
    AF2B07F;                 !- Zone 52 Name

ZoneList,
    OfficeRooms,             !- Name
    CONSERVATION LAB,        !- Zone 1 Name
    ACC OFFICE,              !- Zone 2 Name
    SERVICE BUREAU,          !- Zone 3 Name
    CREATIVE HUB,            !- Zone 4 Name
    FINE ARTS DEPARTMENT,    !- Zone 5 Name
    FACULTY ROOM_FINE ARTS,  !- Zone 6 Name
    DEAN OFFICE,             !- Zone 7 Name
    SAFAD CONFERENCE ROOM,   !- Zone 8 Name
    DEAN SECRETARY OFFICE,   !- Zone 9 Name
    ARCHITECTURE DEPARTMENT, !- Zone 10 Name
    FACULTY ROOM_ARCHITECTURE,  !- Zone 11 Name
    AUXILLIARY OFFICES,      !- Zone 12 Name
    VPPF,                    !- Zone 13 Name
    IPD,                     !- Zone 14 Name
    GUIDANCE OFFICE,         !- Zone 15 Name
    CLINIC,                  !- Zone 16 Name
    GUIDANCE CONFERENCE,     !- Zone 17 Name
    GUIDANCE CONSELOR;       !- Zone 18 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    CA5BF3,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    AF1B12F,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -51.411792622545, -66.961865416877, 6.030000000000,
                                        !- X,Y,Z  1 {m}
    -58.823694891455, -78.418992066532, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -67.433933365779, -71.350513205048, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -60.957290106640, -61.824835362347, 6.030000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B12F_outerwall_1,     !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B12F,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -67.433933365779, -71.350513205048, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -67.433933365779, -71.350513205048, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -58.823694891455, -78.418992066532, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -58.823694891455, -78.418992066532, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B12F_outerwall_3,     !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B12F,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -60.957290106640, -61.824835362347, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -60.957290106640, -61.824835362347, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -67.433933365779, -71.350513205048, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -67.433933365779, -71.350513205048, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    4945E7,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    AF1B12F,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -67.433933365779, -71.350513205048, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -58.823694891455, -78.418992066532, 10.390000000000,
                                        !- X,Y,Z  2 {m}
    -51.411792622545, -66.961865416877, 10.390000000000,
                                        !- X,Y,Z  3 {m}
    -60.957290106640, -61.824835362347, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B12F_innerwall,       !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF1B12F,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -51.411792622545, -66.961865416877, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -51.411792622545, -66.961865416877, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -60.957290106640, -61.824835362347, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -60.957290106640, -61.824835362347, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B12F_outerwall_2,     !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B12F,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -58.823694891455, -78.418992066532, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -58.823694891455, -78.418992066532, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -51.411792622545, -66.961865416877, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -51.411792622545, -66.961865416877, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DD2E6F,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    AF1B05,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -62.904336261346, -47.755730753449, 6.030000000000,
                                        !- X,Y,Z  1 {m}
    -64.821783641362, -54.737205923129, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -75.380782689429, -51.837199181254, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -73.463335309413, -44.855724011573, 6.030000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B05_innerwall,        !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF1B05,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -62.904336261346, -47.755730753449, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -62.904336261346, -47.755730753449, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -73.463335309413, -44.855724011573, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -73.463335309413, -44.855724011573, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    78E6DB,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    AF1B05,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -73.463335309413, -44.855724011573, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -75.380782689429, -51.837199181254, 10.390000000000,
                                        !- X,Y,Z  2 {m}
    -64.821783641362, -54.737205923129, 10.390000000000,
                                        !- X,Y,Z  3 {m}
    -62.904336261346, -47.755730753449, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B05_outerwall_2,      !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B05,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -64.821783641362, -54.737205923129, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -64.821783641362, -54.737205923129, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -62.904336261346, -47.755730753449, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -62.904336261346, -47.755730753449, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B05_outerwall_1,      !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B05,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -75.380782689429, -51.837199181254, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -75.380782689429, -51.837199181254, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -64.821783641362, -54.737205923129, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -64.821783641362, -54.737205923129, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B05_outerwall_3,      !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B05,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -73.463335309413, -44.855724011573, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -73.463335309413, -44.855724011573, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -75.380782689429, -51.837199181254, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -75.380782689429, -51.837199181254, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    867263,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    AF1B04,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -51.590349954077, -47.629081992437, 6.030000000000,
                                        !- X,Y,Z  1 {m}
    -53.497203702160, -54.571985476097, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -62.513335309413, -52.095724011573, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -60.606481561331, -45.152820527913, 6.030000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B04_innerwall_2,      !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF1B04,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -51.590349954077, -47.629081992437, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -51.590349954077, -47.629081992437, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -60.606481561331, -45.152820527913, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -60.606481561331, -45.152820527913, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B04_outerwall_1,      !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B04,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -53.497203702160, -54.571985476097, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -53.497203702160, -54.571985476097, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -51.590349954077, -47.629081992437, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -51.590349954077, -47.629081992437, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B04_innerwall_1,      !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF1B04,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -62.513335309413, -52.095724011573, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -62.513335309413, -52.095724011573, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -53.497203702160, -54.571985476097, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -53.497203702160, -54.571985476097, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B04_outerwall_2,      !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B04,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -60.606481561331, -45.152820527913, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -60.606481561331, -45.152820527913, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -62.513335309413, -52.095724011573, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -62.513335309413, -52.095724011573, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    D02CB8,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    AF1B04,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -60.606481561331, -45.152820527913, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -62.513335309413, -52.095724011573, 10.390000000000,
                                        !- X,Y,Z  2 {m}
    -53.497203702160, -54.571985476097, 10.390000000000,
                                        !- X,Y,Z  3 {m}
    -51.590349954077, -47.629081992437, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    99A2F2,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    AF1B03,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -49.810619789200, -48.349038741020, 6.030000000000,
                                        !- X,Y,Z  1 {m}
    -51.590349954077, -54.829081992437, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -60.606481561331, -52.352820527913, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -58.826751396454, -45.872777276497, 6.030000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B03_outerwall_3,      !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B03,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -51.590349954077, -54.829081992437, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -51.590349954077, -54.829081992437, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -49.810619789200, -48.349038741020, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -49.810619789200, -48.349038741020, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B03_outerwall_1,      !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B03,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -58.826751396454, -45.872777276497, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -58.826751396454, -45.872777276497, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -60.606481561331, -52.352820527913, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -60.606481561331, -52.352820527913, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B03_innerwall,        !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF1B03,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -60.606481561331, -52.352820527913, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -60.606481561331, -52.352820527913, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -51.590349954077, -54.829081992437, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -51.590349954077, -54.829081992437, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    102200,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    AF1B03,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -58.826751396454, -45.872777276497, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -60.606481561331, -52.352820527913, 10.390000000000,
                                        !- X,Y,Z  2 {m}
    -51.590349954077, -54.829081992437, 10.390000000000,
                                        !- X,Y,Z  3 {m}
    -49.810619789200, -48.349038741020, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B03_outerwall_2,      !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B03,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -49.810619789200, -48.349038741020, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -49.810619789200, -48.349038741020, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -58.826751396454, -45.872777276497, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -58.826751396454, -45.872777276497, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    778DB9,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    AF1B01,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -48.170983643303, -55.004272434957, 6.030000000000,
                                        !- X,Y,Z  1 {m}
    -51.401238988112, -66.765715130363, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -58.373071236288, -64.850916158331, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -55.142815891478, -53.089473462925, 6.030000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C395C2,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    AF1B01,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -55.142815891478, -53.089473462925, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -58.373071236288, -64.850916158331, 10.390000000000,
                                        !- X,Y,Z  2 {m}
    -51.401238988112, -66.765715130363, 10.390000000000,
                                        !- X,Y,Z  3 {m}
    -48.170983643303, -55.004272434957, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B01_outerwall_3,      !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B01,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -48.170983643303, -55.004272434957, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -48.170983643303, -55.004272434957, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -55.142815891478, -53.089473462925, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -55.142815891478, -53.089473462925, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B01_outerwall_2,      !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B01,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -58.373071236288, -64.850916158331, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -58.373071236288, -64.850916158331, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -51.401238988112, -66.765715130363, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -51.401238988112, -66.765715130363, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B01_innerwall,        !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF1B01,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -51.401238988112, -66.765715130363, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -51.401238988112, -66.765715130363, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -48.170983643303, -55.004272434957, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -48.170983643303, -55.004272434957, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B01_outerwall_1,      !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B01,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -55.142815891478, -53.089473462925, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -55.142815891478, -53.089473462925, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -58.373071236288, -64.850916158331, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -58.373071236288, -64.850916158331, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    7DC27C,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    AF1B02,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -48.699153197269, -44.647945983454, 6.030000000000,
                                        !- X,Y,Z  1 {m}
    -51.929408542079, -56.409388678859, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -58.631238988112, -54.568745130363, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -55.400983643303, -42.807302434957, 6.030000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    BC75C9,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    AF1B02,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -55.400983643303, -42.807302434957, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -58.631238988112, -54.568745130363, 10.390000000000,
                                        !- X,Y,Z  2 {m}
    -51.929408542079, -56.409388678859, 10.390000000000,
                                        !- X,Y,Z  3 {m}
    -48.699153197269, -44.647945983454, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B02_outerwall_2,      !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B02,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -51.929408542079, -56.409388678859, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -51.929408542079, -56.409388678859, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -48.699153197269, -44.647945983454, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -48.699153197269, -44.647945983454, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B02_outerwall_3,      !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B02,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -48.699153197269, -44.647945983454, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -48.699153197269, -44.647945983454, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -55.400983643303, -42.807302434957, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -55.400983643303, -42.807302434957, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B02_innerwall,        !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF1B02,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -55.400983643303, -42.807302434957, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -55.400983643303, -42.807302434957, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -58.631238988112, -54.568745130363, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -58.631238988112, -54.568745130363, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B02_outerwall_1,      !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B02,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -58.631238988112, -54.568745130363, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -58.631238988112, -54.568745130363, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -51.929408542079, -56.409388678859, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -51.929408542079, -56.409388678859, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    EFF8EE,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    AF1B12B,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -58.819694876082, -58.635759782851, 6.030000000000,
                                        !- X,Y,Z  1 {m}
    -55.046475541407, -76.140873054915, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -65.962520784519, -77.227545153731, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -69.380002879840, -62.366697314593, 6.030000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B12B_innerwall_2,     !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF1B12B,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -58.819694876082, -58.635759782851, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -58.819694876082, -58.635759782851, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -69.380002879840, -62.366697314593, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -69.380002879840, -62.366697314593, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B12B_innerwall_1,     !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF1B12B,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -65.962520784519, -77.227545153731, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -65.962520784519, -77.227545153731, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -55.046475541407, -76.140873054915, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -55.046475541407, -76.140873054915, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B12B_outerwall_1,     !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B12B,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -55.046475541407, -76.140873054915, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -55.046475541407, -76.140873054915, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -58.819694876082, -58.635759782851, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -58.819694876082, -58.635759782851, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B12B_outerwall_2,     !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B12B,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -69.380002879840, -62.366697314593, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -69.380002879840, -62.366697314593, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -65.962520784519, -77.227545153731, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -65.962520784519, -77.227545153731, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C34271,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    AF1B12B,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -69.380002879840, -62.366697314593, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -65.962520784519, -77.227545153731, 10.390000000000,
                                        !- X,Y,Z  2 {m}
    -55.046475541407, -76.140873054915, 10.390000000000,
                                        !- X,Y,Z  3 {m}
    -58.819694876082, -58.635759782851, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DE1872,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    AF1B12A,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -46.555987475939, -71.776838269895, 6.030000000000,
                                        !- X,Y,Z  1 {m}
    -38.390693876082, -87.940202782851, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -48.951001879840, -91.671140314593, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -55.798929890965, -78.030926174020, 6.030000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B12A_outerwall_3,     !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B12A,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -55.798929890965, -78.030926174020, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -55.798929890965, -78.030926174020, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -48.951001879840, -91.671140314593, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -48.951001879840, -91.671140314593, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B12A_innerwall,       !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF1B12A,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -48.951001879840, -91.671140314593, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -48.951001879840, -91.671140314593, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -38.390693876082, -87.940202782851, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -38.390693876082, -87.940202782851, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B12A_outerwall_2,     !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B12A,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -46.555987475939, -71.776838269895, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -46.555987475939, -71.776838269895, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -55.798929890965, -78.030926174020, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -55.798929890965, -78.030926174020, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E2B5F8,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    AF1B12A,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -55.798929890965, -78.030926174020, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -48.951001879840, -91.671140314593, 10.390000000000,
                                        !- X,Y,Z  2 {m}
    -38.390693876082, -87.940202782851, 10.390000000000,
                                        !- X,Y,Z  3 {m}
    -46.555987475939, -71.776838269895, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B12A_outerwall_1,     !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B12A,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.390693876082, -87.940202782851, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -38.390693876082, -87.940202782851, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -46.555987475939, -71.776838269895, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -46.555987475939, -71.776838269895, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    1ED075,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    AF1B10A-AF1B10B_1,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -59.676515895052, -65.888103052541, 3.270000000000,
                                        !- X,Y,Z  1 {m}
    -61.248055102463, -71.610117679418, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -70.468506781138, -68.349493377045, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -69.611351164187, -64.183565527238, 3.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B10A-AF1B10B_1_outerwall_2,  !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B10A-AF1B10B_1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.468506781138, -68.349493377045, 7.630000000000,
                                        !- X,Y,Z  1 {m}
    -70.468506781138, -68.349493377045, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -61.248055102463, -71.610117679418, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -61.248055102463, -71.610117679418, 7.630000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B10A-AF1B10B_1_outerwall_1,  !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B10A-AF1B10B_1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -69.611351164187, -64.183565527238, 7.630000000000,
                                        !- X,Y,Z  1 {m}
    -69.611351164187, -64.183565527238, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -70.468506781138, -68.349493377045, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -70.468506781138, -68.349493377045, 7.630000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    271DB3,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    AF1B10A-AF1B10B_1,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -69.611351164187, -64.183565527238, 7.630000000000,
                                        !- X,Y,Z  1 {m}
    -70.468506781138, -68.349493377045, 7.630000000000,
                                        !- X,Y,Z  2 {m}
    -61.248055102463, -71.610117679418, 7.630000000000,
                                        !- X,Y,Z  3 {m}
    -59.676515895052, -65.888103052541, 7.630000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B10A-AF1B10B_1_innerwall,  !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF1B10A-AF1B10B_1,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -59.676515895052, -65.888103052541, 7.630000000000,
                                        !- X,Y,Z  1 {m}
    -59.676515895052, -65.888103052541, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -69.611351164187, -64.183565527238, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -69.611351164187, -64.183565527238, 7.630000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B10A-AF1B10B_1_outerwall_3,  !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B10A-AF1B10B_1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -61.248055102463, -71.610117679418, 7.630000000000,
                                        !- X,Y,Z  1 {m}
    -61.248055102463, -71.610117679418, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -59.676515895052, -65.888103052541, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -59.676515895052, -65.888103052541, 7.630000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    148CF4,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    AF1B10A-AF1B10B_2,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -58.900449348601, -65.159720519573, 3.270000000000,
                                        !- X,Y,Z  1 {m}
    -59.676515895052, -71.822005052541, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -69.611351164187, -70.117467527238, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -68.919759646010, -64.696772180951, 3.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B10A-AF1B10B_2_innerwall_2,  !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF1B10A-AF1B10B_2,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -69.611351164187, -70.117467527238, 7.630000000000,
                                        !- X,Y,Z  1 {m}
    -69.611351164187, -70.117467527238, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -59.676515895052, -71.822005052541, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -59.676515895052, -71.822005052541, 7.630000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    72CFBE,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    AF1B10A-AF1B10B_2,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -68.919759646010, -64.696772180951, 7.630000000000,
                                        !- X,Y,Z  1 {m}
    -69.611351164187, -70.117467527238, 7.630000000000,
                                        !- X,Y,Z  2 {m}
    -59.676515895052, -71.822005052541, 7.630000000000,
                                        !- X,Y,Z  3 {m}
    -58.900449348601, -65.159720519573, 7.630000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B10A-AF1B10B_2_outerwall_1,  !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B10A-AF1B10B_2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -68.919759646010, -64.696772180951, 7.630000000000,
                                        !- X,Y,Z  1 {m}
    -68.919759646010, -64.696772180951, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -69.611351164187, -70.117467527238, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -69.611351164187, -70.117467527238, 7.630000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B10A-AF1B10B_2_outerwall_2,  !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B10A-AF1B10B_2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -59.676515895052, -71.822005052541, 7.630000000000,
                                        !- X,Y,Z  1 {m}
    -59.676515895052, -71.822005052541, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -58.900449348601, -65.159720519573, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -58.900449348601, -65.159720519573, 7.630000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B10A-AF1B10B_2_innerwall_1,  !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF1B10A-AF1B10B_2,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -58.900449348601, -65.159720519573, 7.630000000000,
                                        !- X,Y,Z  1 {m}
    -58.900449348601, -65.159720519573, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -68.919759646010, -64.696772180951, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -68.919759646010, -64.696772180951, 7.630000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    85AC3D,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    AF1B10A-AF1B10B_4,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -57.096556494292, -64.747179608363, 3.270000000000,
                                        !- X,Y,Z  1 {m}
    -56.087771547114, -71.514192061261, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -66.358737017607, -72.410500213587, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -67.263738717409, -67.028583921922, 3.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    BC6B53,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    AF1B10A-AF1B10B_4,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -67.263738717409, -67.028583921922, 7.630000000000,
                                        !- X,Y,Z  1 {m}
    -66.358737017607, -72.410500213587, 7.630000000000,
                                        !- X,Y,Z  2 {m}
    -56.087771547114, -71.514192061261, 7.630000000000,
                                        !- X,Y,Z  3 {m}
    -57.096556494292, -64.747179608363, 7.630000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B10A-AF1B10B_4_outerwall_1,  !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B10A-AF1B10B_4,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -67.263738717409, -67.028583921922, 7.630000000000,
                                        !- X,Y,Z  1 {m}
    -67.263738717409, -67.028583921922, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -66.358737017607, -72.410500213587, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -66.358737017607, -72.410500213587, 7.630000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B10A-AF1B10B_4_outerwall_2,  !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B10A-AF1B10B_4,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -56.087771547114, -71.514192061261, 7.630000000000,
                                        !- X,Y,Z  1 {m}
    -56.087771547114, -71.514192061261, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -57.096556494292, -64.747179608363, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -57.096556494292, -64.747179608363, 7.630000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B10A-AF1B10B_4_innerwall_1,  !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF1B10A-AF1B10B_4,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -57.096556494292, -64.747179608363, 7.630000000000,
                                        !- X,Y,Z  1 {m}
    -57.096556494292, -64.747179608363, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -67.263738717409, -67.028583921922, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -67.263738717409, -67.028583921922, 7.630000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B10A-AF1B10B_4_innerwall_2,  !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF1B10A-AF1B10B_4,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.358737017607, -72.410500213587, 7.630000000000,
                                        !- X,Y,Z  1 {m}
    -66.358737017607, -72.410500213587, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -56.087771547114, -71.514192061261, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -56.087771547114, -71.514192061261, 7.630000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ACEB98,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    AF1B10A-AF1B10B_5,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -56.085258370329, -64.586647742067, 3.270000000000,
                                        !- X,Y,Z  1 {m}
    -54.331612494292, -71.005389608363, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -64.498794717410, -73.286793921922, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -65.736921239356, -67.947273258639, 3.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B10A-AF1B10B_5_outerwall_3,  !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B10A-AF1B10B_5,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -54.331612494292, -71.005389608363, 7.630000000000,
                                        !- X,Y,Z  1 {m}
    -54.331612494292, -71.005389608363, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -56.085258370329, -64.586647742067, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -56.085258370329, -64.586647742067, 7.630000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B10A-AF1B10B_5_outerwall_2,  !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B10A-AF1B10B_5,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -65.736921239356, -67.947273258639, 7.630000000000,
                                        !- X,Y,Z  1 {m}
    -65.736921239356, -67.947273258639, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -64.498794717410, -73.286793921922, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -64.498794717410, -73.286793921922, 7.630000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B10A-AF1B10B_5_outerwall_1,  !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B10A-AF1B10B_5,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -56.085258370329, -64.586647742067, 7.630000000000,
                                        !- X,Y,Z  1 {m}
    -56.085258370329, -64.586647742067, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -65.736921239356, -67.947273258639, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -65.736921239356, -67.947273258639, 7.630000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B10A-AF1B10B_5_innerwall,  !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF1B10A-AF1B10B_5,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -64.498794717410, -73.286793921922, 7.630000000000,
                                        !- X,Y,Z  1 {m}
    -64.498794717410, -73.286793921922, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -54.331612494292, -71.005389608363, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -54.331612494292, -71.005389608363, 7.630000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    A65596,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    AF1B10A-AF1B10B_5,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -65.736921239356, -67.947273258639, 7.630000000000,
                                        !- X,Y,Z  1 {m}
    -64.498794717410, -73.286793921922, 7.630000000000,
                                        !- X,Y,Z  2 {m}
    -54.331612494292, -71.005389608363, 7.630000000000,
                                        !- X,Y,Z  3 {m}
    -56.085258370329, -64.586647742067, 7.630000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    44F87F,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    AF1B10A-AF1B10B_3,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -58.007556547114, -64.989380061261, 3.270000000000,
                                        !- X,Y,Z  1 {m}
    -57.884359348601, -71.789642519573, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -67.903669646010, -71.326694180951, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -68.278522017607, -65.885688213587, 3.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B10A-AF1B10B_3_innerwall_1,  !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF1B10A-AF1B10B_3,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -58.007556547114, -64.989380061261, 7.630000000000,
                                        !- X,Y,Z  1 {m}
    -58.007556547114, -64.989380061261, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -68.278522017607, -65.885688213587, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -68.278522017607, -65.885688213587, 7.630000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B10A-AF1B10B_3_innerwall_2,  !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF1B10A-AF1B10B_3,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -67.903669646010, -71.326694180951, 7.630000000000,
                                        !- X,Y,Z  1 {m}
    -67.903669646010, -71.326694180951, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -57.884359348601, -71.789642519573, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -57.884359348601, -71.789642519573, 7.630000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B10A-AF1B10B_3_outerwall_2,  !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B10A-AF1B10B_3,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -57.884359348601, -71.789642519573, 7.630000000000,
                                        !- X,Y,Z  1 {m}
    -57.884359348601, -71.789642519573, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -58.007556547114, -64.989380061261, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -58.007556547114, -64.989380061261, 7.630000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    8372E5,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    AF1B10A-AF1B10B_3,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -68.278522017607, -65.885688213587, 7.630000000000,
                                        !- X,Y,Z  1 {m}
    -67.903669646010, -71.326694180951, 7.630000000000,
                                        !- X,Y,Z  2 {m}
    -57.884359348601, -71.789642519573, 7.630000000000,
                                        !- X,Y,Z  3 {m}
    -58.007556547114, -64.989380061261, 7.630000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B10A-AF1B10B_3_outerwall_1,  !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B10A-AF1B10B_3,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -68.278522017607, -65.885688213587, 7.630000000000,
                                        !- X,Y,Z  1 {m}
    -68.278522017607, -65.885688213587, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -67.903669646010, -71.326694180951, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -67.903669646010, -71.326694180951, 7.630000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    717313,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    CONSERVATION LAB,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -59.025580523819, -58.154392234035, 3.270000000000,
                                        !- X,Y,Z  1 {m}
    -51.187305238718, -69.368498606397, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -60.302787322315, -73.966958028390, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -66.574983667554, -64.893896086202, 3.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ConsLab_outerwall_2,     !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    CONSERVATION LAB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -59.025580523819, -58.154392234035, 7.630000000000,
                                        !- X,Y,Z  1 {m}
    -59.025580523819, -58.154392234035, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -66.574983667554, -64.893896086202, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -66.574983667554, -64.893896086202, 7.630000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ConsLab_outerwall_1,     !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    CONSERVATION LAB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.574983667554, -64.893896086202, 7.630000000000,
                                        !- X,Y,Z  1 {m}
    -66.574983667554, -64.893896086202, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -60.302787322315, -73.966958028390, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -60.302787322315, -73.966958028390, 7.630000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ConsLab_outerwall_3,     !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    CONSERVATION LAB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -51.187305238718, -69.368498606397, 7.630000000000,
                                        !- X,Y,Z  1 {m}
    -51.187305238718, -69.368498606397, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -59.025580523819, -58.154392234035, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -59.025580523819, -58.154392234035, 7.630000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    3CB083,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    CONSERVATION LAB,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.574983667554, -64.893896086202, 7.630000000000,
                                        !- X,Y,Z  1 {m}
    -60.302787322315, -73.966958028390, 7.630000000000,
                                        !- X,Y,Z  2 {m}
    -51.187305238718, -69.368498606397, 7.630000000000,
                                        !- X,Y,Z  3 {m}
    -59.025580523819, -58.154392234035, 7.630000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ConsLab_outerwall_4,     !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    CONSERVATION LAB,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -60.302787322315, -73.966958028390, 7.630000000000,
                                        !- X,Y,Z  1 {m}
    -60.302787322315, -73.966958028390, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -51.187305238718, -69.368498606397, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -51.187305238718, -69.368498606397, 7.630000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF2DC4,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    AF1B12E,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -60.440101779102, -63.182216791623, 6.030000000000,
                                        !- X,Y,Z  1 {m}
    -65.699524622545, -75.437120416877, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -75.245022106640, -70.300090362347, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -70.820966312009, -59.454140672568, 6.030000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B12E_outerwall_1,     !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B12E,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -65.699524622545, -75.437120416877, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -65.699524622545, -75.437120416877, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -60.440101779102, -63.182216791623, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -60.440101779102, -63.182216791623, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B12E_innerwall_2,     !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF1B12E,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -60.440101779102, -63.182216791623, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -60.440101779102, -63.182216791623, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -70.820966312009, -59.454140672568, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -70.820966312009, -59.454140672568, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B12E_innerwall_1,     !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF1B12E,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -75.245022106640, -70.300090362347, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -75.245022106640, -70.300090362347, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -65.699524622545, -75.437120416877, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -65.699524622545, -75.437120416877, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    F30A79,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    AF1B12E,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.820966312009, -59.454140672568, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -75.245022106640, -70.300090362347, 10.390000000000,
                                        !- X,Y,Z  2 {m}
    -65.699524622545, -75.437120416877, 10.390000000000,
                                        !- X,Y,Z  3 {m}
    -60.440101779102, -63.182216791623, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B12E_outerwall_2,     !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B12E,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.820966312009, -59.454140672568, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -70.820966312009, -59.454140672568, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -75.245022106640, -70.300090362347, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -75.245022106640, -70.300090362347, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    1D2B21,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    AF1B12D,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -59.673401456412, -63.381240724263, 6.030000000000,
                                        !- X,Y,Z  1 {m}
    -62.266123779102, -76.392433791623, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -72.646988312009, -72.664357672568, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -70.650573443294, -61.875221079491, 6.030000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B12D_outerwall_1,     !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B12D,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -62.266123779102, -76.392433791623, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -62.266123779102, -76.392433791623, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -59.673401456412, -63.381240724263, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -59.673401456412, -63.381240724263, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B12D_innerwall_1,     !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF1B12D,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -72.646988312009, -72.664357672568, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -72.646988312009, -72.664357672568, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -62.266123779102, -76.392433791623, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -62.266123779102, -76.392433791623, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B12D_outerwall_2,     !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF1B12D,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.650573443294, -61.875221079491, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -70.650573443294, -61.875221079491, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -72.646988312009, -72.664357672568, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -72.646988312009, -72.664357672568, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF1B12D_innerwall_2,     !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF1B12D,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -59.673401456412, -63.381240724263, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -59.673401456412, -63.381240724263, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -70.650573443294, -61.875221079491, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -70.650573443294, -61.875221079491, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    B30DA5,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    AF1B12D,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.650573443294, -61.875221079491, 10.390000000000,
                                        !- X,Y,Z  1 {m}
    -72.646988312009, -72.664357672568, 10.390000000000,
                                        !- X,Y,Z  2 {m}
    -62.266123779102, -76.392433791623, 10.390000000000,
                                        !- X,Y,Z  3 {m}
    -59.673401456412, -63.381240724263, 10.390000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    4F5B86,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    AF101,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -55.649153083441, -56.844916101566, 6.030000000000,
                                        !- X,Y,Z  1 {m}
    -58.052852692743, -65.596848129853, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -64.754683274785, -63.756204544002, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -62.350983665482, -55.004272515715, 6.030000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF101_outerwall_1,       !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF101,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -55.649153083441, -56.844916101566, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -55.649153083441, -56.844916101566, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -62.350983665482, -55.004272515715, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -62.350983665482, -55.004272515715, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF101_innerwall,         !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF101,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -62.350983665482, -55.004272515715, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -62.350983665482, -55.004272515715, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -64.754683274785, -63.756204544002, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -64.754683274785, -63.756204544002, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF101_outerwall_3,       !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF101,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -64.754683274785, -63.756204544002, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -64.754683274785, -63.756204544002, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -58.052852692743, -65.596848129853, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -58.052852692743, -65.596848129853, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    42E5B0,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    AF101,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -62.350983665482, -55.004272515715, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -64.754683274785, -63.756204544002, 9.270000000000,
                                        !- X,Y,Z  2 {m}
    -58.052852692743, -65.596848129853, 9.270000000000,
                                        !- X,Y,Z  3 {m}
    -55.649153083441, -56.844916101566, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF101_outerwall_2,       !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF101,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -58.052852692743, -65.596848129853, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -58.052852692743, -65.596848129853, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -55.649153083441, -56.844916101566, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -55.649153083441, -56.844916101566, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    3F656B,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    AF102,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -48.170983665482, -55.004272515715, 6.030000000000,
                                        !- X,Y,Z  1 {m}
    -50.574683274785, -63.756204544002, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -57.546515386952, -61.841405609324, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -55.142815777650, -53.089473581037, 6.030000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E825BD,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    AF102,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -55.142815777650, -53.089473581037, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -57.546515386952, -61.841405609324, 9.270000000000,
                                        !- X,Y,Z  2 {m}
    -50.574683274785, -63.756204544002, 9.270000000000,
                                        !- X,Y,Z  3 {m}
    -48.170983665482, -55.004272515715, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF102_outerwall_1,       !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF102,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -55.142815777650, -53.089473581037, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -55.142815777650, -53.089473581037, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -57.546515386952, -61.841405609324, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -57.546515386952, -61.841405609324, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF102_outerwall_2,       !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF102,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -48.170983665482, -55.004272515715, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -48.170983665482, -55.004272515715, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -55.142815777650, -53.089473581037, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -55.142815777650, -53.089473581037, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF102_innerwall,         !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF102,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -50.574683274785, -63.756204544002, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -50.574683274785, -63.756204544002, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -48.170983665482, -55.004272515715, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -48.170983665482, -55.004272515715, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF102_outerwall_3,       !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF102,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -57.546515386952, -61.841405609324, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -57.546515386952, -61.841405609324, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -50.574683274785, -63.756204544002, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -50.574683274785, -63.756204544002, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    A438B1,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    AF103,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -51.361427539181, -54.574112622053, 6.030000000000,
                                        !- X,Y,Z  1 {m}
    -53.180883786455, -61.198799560037, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -60.152715898622, -59.284000625359, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -58.333259651348, -52.659313687374, 6.030000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF103_outerwall_2,       !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF103,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -53.180883786455, -61.198799560037, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -53.180883786455, -61.198799560037, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -51.361427539181, -54.574112622053, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -51.361427539181, -54.574112622053, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF103_outerwall_1,       !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF103,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -58.333259651348, -52.659313687374, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -58.333259651348, -52.659313687374, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -60.152715898622, -59.284000625359, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -60.152715898622, -59.284000625359, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    7D1940,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    AF103,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -58.333259651348, -52.659313687374, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -60.152715898622, -59.284000625359, 9.270000000000,
                                        !- X,Y,Z  2 {m}
    -53.180883786455, -61.198799560037, 9.270000000000,
                                        !- X,Y,Z  3 {m}
    -51.361427539181, -54.574112622053, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF103_innerwall,         !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF103,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -60.152715898622, -59.284000625359, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -60.152715898622, -59.284000625359, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -53.180883786455, -61.198799560037, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -53.180883786455, -61.198799560037, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF103_outerwall_3,       !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF103,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -51.361427539181, -54.574112622053, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -51.361427539181, -54.574112622053, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -58.333259651348, -52.659313687374, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -58.333259651348, -52.659313687374, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    95CC7F,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    AF104,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -60.410883650446, -47.722354597391, 6.030000000000,
                                        !- X,Y,Z  1 {m}
    -62.160539855822, -54.092897789665, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -69.132372103997, -52.178098817633, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -67.382715898622, -45.807555625359, 6.030000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    307951,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    AF104,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -67.382715898622, -45.807555625359, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -69.132372103997, -52.178098817633, 9.270000000000,
                                        !- X,Y,Z  2 {m}
    -62.160539855822, -54.092897789665, 9.270000000000,
                                        !- X,Y,Z  3 {m}
    -60.410883650446, -47.722354597391, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF104_outerwall_2,       !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF104,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -62.160539855822, -54.092897789665, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -62.160539855822, -54.092897789665, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -60.410883650446, -47.722354597391, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -60.410883650446, -47.722354597391, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF104_innerwall_2,       !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF104,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -60.410883650446, -47.722354597391, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -60.410883650446, -47.722354597391, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -67.382715898622, -45.807555625359, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -67.382715898622, -45.807555625359, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF104_outerwall_1,       !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF104,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -67.382715898622, -45.807555625359, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -67.382715898622, -45.807555625359, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -69.132372103997, -52.178098817633, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -69.132372103997, -52.178098817633, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF104_innerwall_1,       !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF104,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -69.132372103997, -52.178098817633, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -69.132372103997, -52.178098817633, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -62.160539855822, -54.092897789665, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -62.160539855822, -54.092897789665, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DCA5FF,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    ACC OFFICE,              !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -59.025580523819, -58.154392234035, 3.270000000000,
                                        !- X,Y,Z  1 {m}
    -51.187305238718, -69.368498606397, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -60.302787322315, -73.966958028390, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -66.574983667554, -64.893896086202, 3.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AccOffice_outerwall_1,   !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    ACC OFFICE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -59.025580523819, -58.154392234035, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -59.025580523819, -58.154392234035, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -66.574983667554, -64.893896086202, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -66.574983667554, -64.893896086202, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AccOffice_outerwall_3,   !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    ACC OFFICE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -51.187305238718, -69.368498606397, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -51.187305238718, -69.368498606397, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -59.025580523819, -58.154392234035, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -59.025580523819, -58.154392234035, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AccOffice_outerwall_2,   !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    ACC OFFICE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.574983667554, -64.893896086202, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -66.574983667554, -64.893896086202, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -60.302787322315, -73.966958028390, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -60.302787322315, -73.966958028390, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AccOffice_outerwall_4,   !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    ACC OFFICE,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -60.302787322315, -73.966958028390, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -60.302787322315, -73.966958028390, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -51.187305238718, -69.368498606397, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -51.187305238718, -69.368498606397, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    3D0659,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    ACC OFFICE,              !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.574983667554, -64.893896086202, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -60.302787322315, -73.966958028390, 6.510000000000,
                                        !- X,Y,Z  2 {m}
    -51.187305238718, -69.368498606397, 6.510000000000,
                                        !- X,Y,Z  3 {m}
    -59.025580523819, -58.154392234035, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    89A946,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    SERVICE BUREAU,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -52.175661736577, -69.973911140935, 3.270000000000,
                                        !- X,Y,Z  1 {m}
    -49.030130412939, -81.156900286400, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -59.273186742137, -82.683872655657, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -61.596361760052, -73.844050381644, 3.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ServiceBureau_outerwall_2,  !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    SERVICE BUREAU,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -61.596361760052, -73.844050381644, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -61.596361760052, -73.844050381644, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -59.273186742137, -82.683872655657, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -59.273186742137, -82.683872655657, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ServiceBureau_outerwall_3,  !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    SERVICE BUREAU,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -49.030130412939, -81.156900286400, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -49.030130412939, -81.156900286400, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -52.175661736577, -69.973911140935, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -52.175661736577, -69.973911140935, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ServiceBureau_outerwall_1,  !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    SERVICE BUREAU,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -52.175661736577, -69.973911140935, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -52.175661736577, -69.973911140935, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -61.596361760052, -73.844050381644, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -61.596361760052, -73.844050381644, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    865351,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    SERVICE BUREAU,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -61.596361760052, -73.844050381644, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -59.273186742137, -82.683872655657, 6.510000000000,
                                        !- X,Y,Z  2 {m}
    -49.030130412939, -81.156900286400, 6.510000000000,
                                        !- X,Y,Z  3 {m}
    -52.175661736577, -69.973911140935, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    ServiceBureau_innerwall, !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    SERVICE BUREAU,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -59.273186742137, -82.683872655657, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -59.273186742137, -82.683872655657, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -49.030130412939, -81.156900286400, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -49.030130412939, -81.156900286400, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DC010A,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    AF111,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -57.208753412939, -65.684075286400, 3.270000000000,
                                        !- X,Y,Z  1 {m}
    -56.565537738466, -71.587442622988, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -66.758050427908, -72.289645042372, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -67.451809742137, -67.211047655657, 3.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF111_outerwall_2,       !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF111,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -56.565537738466, -71.587442622988, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -56.565537738466, -71.587442622988, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -57.208753412939, -65.684075286400, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -57.208753412939, -65.684075286400, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF111_outerwall_1,       !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF111,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -67.451809742137, -67.211047655657, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -67.451809742137, -67.211047655657, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -66.758050427908, -72.289645042372, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -66.758050427908, -72.289645042372, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF111_innerwall_2,       !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF111,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -57.208753412939, -65.684075286400, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -57.208753412939, -65.684075286400, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -67.451809742137, -67.211047655657, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -67.451809742137, -67.211047655657, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AFB84F,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    AF111,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -67.451809742137, -67.211047655657, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -66.758050427908, -72.289645042372, 6.510000000000,
                                        !- X,Y,Z  2 {m}
    -56.565537738466, -71.587442622988, 6.510000000000,
                                        !- X,Y,Z  3 {m}
    -57.208753412939, -65.684075286400, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF111_innerwall_1,       !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF111,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.758050427908, -72.289645042372, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -66.758050427908, -72.289645042372, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -56.565537738466, -71.587442622988, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -56.565537738466, -71.587442622988, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    68F13F,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    AF109B,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -58.104183875253, -71.793612378641, 3.270000000000,
                                        !- X,Y,Z  1 {m}
    -58.785058895052, -77.638707052541, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -68.719894164187, -75.934169527238, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -68.121166907787, -71.241344402634, 3.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF109B_outerwall_1,      !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF109B,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -68.121166907787, -71.241344402634, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -68.121166907787, -71.241344402634, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -68.719894164187, -75.934169527238, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -68.719894164187, -75.934169527238, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF109B_innerwall_2,      !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF109B,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -58.104183875253, -71.793612378641, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -58.104183875253, -71.793612378641, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -68.121166907787, -71.241344402634, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -68.121166907787, -71.241344402634, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF109B_outerwall_2,      !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF109B,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -58.785058895052, -77.638707052541, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -58.785058895052, -77.638707052541, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -58.104183875253, -71.793612378641, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -58.104183875253, -71.793612378641, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF109B_innerwall_1,      !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF109B,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -68.719894164187, -75.934169527238, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -68.719894164187, -75.934169527238, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -58.785058895052, -77.638707052541, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -58.785058895052, -77.638707052541, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    5EF052,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    AF109B,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -68.121166907787, -71.241344402634, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -68.719894164187, -75.934169527238, 6.510000000000,
                                        !- X,Y,Z  2 {m}
    -58.785058895052, -77.638707052541, 6.510000000000,
                                        !- X,Y,Z  3 {m}
    -58.104183875253, -71.793612378641, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    B1F2AD,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    AF109A,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -59.676515895052, -71.822005052541, 3.270000000000,
                                        !- X,Y,Z  1 {m}
    -61.248055102463, -77.544019679418, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -70.468506781138, -74.283395377045, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -69.611351164187, -70.117467527238, 3.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    F75D75,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    AF109A,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -69.611351164187, -70.117467527238, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -70.468506781138, -74.283395377045, 6.510000000000,
                                        !- X,Y,Z  2 {m}
    -61.248055102463, -77.544019679418, 6.510000000000,
                                        !- X,Y,Z  3 {m}
    -59.676515895052, -71.822005052541, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF109A_innerwall,        !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF109A,                  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -59.676515895052, -71.822005052541, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -59.676515895052, -71.822005052541, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -69.611351164187, -70.117467527238, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -69.611351164187, -70.117467527238, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF109A_outerwall_2,      !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF109A,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -70.468506781138, -74.283395377045, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -70.468506781138, -74.283395377045, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -61.248055102463, -77.544019679418, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -61.248055102463, -77.544019679418, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF109A_outerwall_3,      !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF109A,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -61.248055102463, -77.544019679418, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -61.248055102463, -77.544019679418, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -59.676515895052, -71.822005052541, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -59.676515895052, -71.822005052541, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF109A_outerwall_1,      !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF109A,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -69.611351164187, -70.117467527238, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -69.611351164187, -70.117467527238, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -70.468506781138, -74.283395377045, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -70.468506781138, -74.283395377045, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    A66C6B,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    CREATIVE HUB,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    -64.136215941824, -56.660538988542, 6.030000000000,
                                        !- X,Y,Z  1 {m}
    -67.399054621997, -68.540617849659, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -81.159503565187, -64.761340090426, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -80.367629578136, -61.878106560406, 6.030000000000,
                                        !- X,Y,Z  4 {m}
    -100.791337325904, -56.268778451464, 6.030000000000,
                                        !- X,Y,Z  5 {m}
    -98.320372677347, -47.271932687220, 6.030000000000;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    9BBB66,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    CREATIVE HUB,            !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    -98.320372677347, -47.271932687220, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -100.791337325904, -56.268778451464, 9.270000000000,
                                        !- X,Y,Z  2 {m}
    -80.367629578136, -61.878106560406, 9.270000000000,
                                        !- X,Y,Z  3 {m}
    -81.159503565187, -64.761340090426, 9.270000000000,
                                        !- X,Y,Z  4 {m}
    -67.399054621997, -68.540617849659, 9.270000000000,
                                        !- X,Y,Z  5 {m}
    -64.136215941824, -56.660538988542, 9.270000000000;
                                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    CreativeHub_outerwall_6, !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    CREATIVE HUB,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -67.399054621997, -68.540617849659, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -67.399054621997, -68.540617849659, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -64.136215941824, -56.660538988542, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -64.136215941824, -56.660538988542, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    CreativeHub_outerwall_1, !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    CREATIVE HUB,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -81.159503565187, -64.761340090426, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -81.159503565187, -64.761340090426, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -67.399054621997, -68.540617849659, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -67.399054621997, -68.540617849659, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    CreativeHub_outerwall_5, !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    CREATIVE HUB,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -64.136215941824, -56.660538988542, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -64.136215941824, -56.660538988542, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -98.320372677347, -47.271932687220, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -98.320372677347, -47.271932687220, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    CreativeHub_outerwall_3, !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    CREATIVE HUB,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -100.791337325904, -56.268778451464, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -100.791337325904, -56.268778451464, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -80.367629578136, -61.878106560406, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -80.367629578136, -61.878106560406, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    CreativeHub_outerwall_2, !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    CREATIVE HUB,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -80.367629578136, -61.878106560406, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -80.367629578136, -61.878106560406, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -81.159503565187, -64.761340090426, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -81.159503565187, -64.761340090426, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    CreativeHub_outerwall_4, !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    CREATIVE HUB,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -98.320372677347, -47.271932687220, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -98.320372677347, -47.271932687220, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -100.791337325904, -56.268778451464, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -100.791337325904, -56.268778451464, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    6F5608,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    AF211,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -64.136216093883, -56.660538946780, 6.030000000000,
                                        !- X,Y,Z  1 {m}
    -67.399054621997, -68.540617849659, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -74.279279039846, -66.650978774351, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -71.016440511731, -54.770899871471, 6.030000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF211_outerwall_3,       !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF211,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -64.136216093883, -56.660538946780, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -64.136216093883, -56.660538946780, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -71.016440511731, -54.770899871471, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -71.016440511731, -54.770899871471, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF211_outerwall_1,       !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF211,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -74.279279039846, -66.650978774351, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -74.279279039846, -66.650978774351, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -67.399054621997, -68.540617849659, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -67.399054621997, -68.540617849659, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF211_innerwall,         !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF211,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -71.016440511731, -54.770899871471, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -71.016440511731, -54.770899871471, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -74.279279039846, -66.650978774351, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -74.279279039846, -66.650978774351, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF211_outerwall_2,       !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF211,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -67.399054621997, -68.540617849659, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -67.399054621997, -68.540617849659, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -64.136216093883, -56.660538946780, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -64.136216093883, -56.660538946780, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    887266,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    AF211,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -71.016440511731, -54.770899871471, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -74.279279039846, -66.650978774351, 9.270000000000,
                                        !- X,Y,Z  2 {m}
    -67.399054621997, -68.540617849659, 9.270000000000,
                                        !- X,Y,Z  3 {m}
    -64.136216093883, -56.660538946780, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    30EA43,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    AF210,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -56.746440511731, -54.770899871471, 6.030000000000,
                                        !- X,Y,Z  1 {m}
    -60.009279147339, -66.650979165735, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -66.889503565187, -64.761340090426, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -63.626664929579, -52.881260796163, 6.030000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF210_outerwall_1,       !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF210,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -66.889503565187, -64.761340090426, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -66.889503565187, -64.761340090426, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -60.009279147339, -66.650979165735, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -60.009279147339, -66.650979165735, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF210_innerwall_1,       !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF210,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -60.009279147339, -66.650979165735, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -60.009279147339, -66.650979165735, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -56.746440511731, -54.770899871471, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -56.746440511731, -54.770899871471, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF210_outerwall_2,       !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF210,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -56.746440511731, -54.770899871471, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -56.746440511731, -54.770899871471, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -63.626664929579, -52.881260796163, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -63.626664929579, -52.881260796163, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF211_innerwall_2,       !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF210,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -63.626664929579, -52.881260796163, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -63.626664929579, -52.881260796163, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -66.889503565187, -64.761340090426, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -66.889503565187, -64.761340090426, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    5887A6,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    AF210,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -63.626664929579, -52.881260796163, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -66.889503565187, -64.761340090426, 9.270000000000,
                                        !- X,Y,Z  2 {m}
    -60.009279147339, -66.650979165735, 9.270000000000,
                                        !- X,Y,Z  3 {m}
    -56.746440511731, -54.770899871471, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    8E9600,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    AF209,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -56.633486929579, -55.871260796163, 6.030000000000,
                                        !- X,Y,Z  1 {m}
    -59.104451470643, -64.868106169022, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -65.847918275209, -63.016027282772, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -63.376953734145, -54.019181909913, 6.030000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF209_outerwall_2,       !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF209,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -56.633486929579, -55.871260796163, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -56.633486929579, -55.871260796163, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -63.376953734145, -54.019181909913, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -63.376953734145, -54.019181909913, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF209_innerwall_1,       !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF209,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -59.104451470643, -64.868106169022, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -59.104451470643, -64.868106169022, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -56.633486929579, -55.871260796163, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -56.633486929579, -55.871260796163, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF209_outerwall_1,       !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF209,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -65.847918275209, -63.016027282772, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -65.847918275209, -63.016027282772, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -59.104451470643, -64.868106169022, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -59.104451470643, -64.868106169022, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF209_innerwall_2,       !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF209,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -63.376953734145, -54.019181909913, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -63.376953734145, -54.019181909913, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -65.847918275209, -63.016027282772, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -65.847918275209, -63.016027282772, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    3DC4BE,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    AF209,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -63.376953734145, -54.019181909913, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -65.847918275209, -63.016027282772, 9.270000000000,
                                        !- X,Y,Z  2 {m}
    -59.104451470643, -64.868106169022, 9.270000000000,
                                        !- X,Y,Z  3 {m}
    -56.633486929579, -55.871260796163, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    370B3C,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    AF208,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -56.138501734145, -54.019181909913, 6.030000000000,
                                        !- X,Y,Z  1 {m}
    -58.609466275209, -63.016027282772, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -65.589448720641, -61.098989876312, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -63.118484179577, -52.102144503453, 6.030000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF208_innerwall_1,       !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF208,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -58.609466275209, -63.016027282772, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -58.609466275209, -63.016027282772, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -56.138501734145, -54.019181909913, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -56.138501734145, -54.019181909913, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF208_outerwall_2,       !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF208,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -56.138501734145, -54.019181909913, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -56.138501734145, -54.019181909913, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -63.118484179577, -52.102144503453, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -63.118484179577, -52.102144503453, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF208_innerwall_2,       !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF208,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -63.118484179577, -52.102144503453, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -63.118484179577, -52.102144503453, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -65.589448720641, -61.098989876312, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -65.589448720641, -61.098989876312, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    620560,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    AF208,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -63.118484179577, -52.102144503453, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -65.589448720641, -61.098989876312, 9.270000000000,
                                        !- X,Y,Z  2 {m}
    -58.609466275209, -63.016027282772, 9.270000000000,
                                        !- X,Y,Z  3 {m}
    -56.138501734145, -54.019181909913, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF208_outerwall_1,       !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF208,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -65.589448720641, -61.098989876312, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -65.589448720641, -61.098989876312, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -58.609466275209, -63.016027282772, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -58.609466275209, -63.016027282772, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    3C5D25,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    AF207,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -56.170114179577, -52.102144503453, 6.030000000000,
                                        !- X,Y,Z  1 {m}
    -58.641078828134, -61.098990267696, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -65.341337325904, -59.258778451464, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -62.870372677347, -50.261932687220, 6.030000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF207_outerwall_2,       !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF207,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -62.870372677347, -50.261932687220, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -62.870372677347, -50.261932687220, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -65.341337325904, -59.258778451464, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -65.341337325904, -59.258778451464, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    B96AC2,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    AF207,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -62.870372677347, -50.261932687220, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -65.341337325904, -59.258778451464, 9.270000000000,
                                        !- X,Y,Z  2 {m}
    -58.641078828134, -61.098990267696, 9.270000000000,
                                        !- X,Y,Z  3 {m}
    -56.170114179577, -52.102144503453, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF207_innerwall,         !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF207,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -58.641078828134, -61.098990267696, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -58.641078828134, -61.098990267696, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -56.170114179577, -52.102144503453, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -56.170114179577, -52.102144503453, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF207_outerwall_1,       !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF207,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -65.341337325904, -59.258778451464, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -65.341337325904, -59.258778451464, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -58.641078828134, -61.098990267696, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -58.641078828134, -61.098990267696, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF207_outerwall_3,       !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF207,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -56.170114179577, -52.102144503453, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -56.170114179577, -52.102144503453, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -62.870372677347, -50.261932687220, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -62.870372677347, -50.261932687220, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    14E370,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    FINE ARTS DEPARTMENT,    !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -61.656715887278, -43.213113452781, 6.030000000000,
                                        !- X,Y,Z  1 {m}
    -64.821783527534, -54.737206041241, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -75.380782575601, -51.837199299366, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -72.215714935345, -40.313106710906, 6.030000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    FineArtsDept_innerwall,  !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    FINE ARTS DEPARTMENT,    !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -61.656715887278, -43.213113452781, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -61.656715887278, -43.213113452781, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -72.215714935345, -40.313106710906, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -72.215714935345, -40.313106710906, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    FineArtsDept_outerwall_1,!- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    FINE ARTS DEPARTMENT,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -72.215714935345, -40.313106710906, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -72.215714935345, -40.313106710906, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -75.380782575601, -51.837199299366, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -75.380782575601, -51.837199299366, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    FineArtsDept_outerwall_3,!- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    FINE ARTS DEPARTMENT,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -64.821783527534, -54.737206041241, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -64.821783527534, -54.737206041241, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -61.656715887278, -43.213113452781, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -61.656715887278, -43.213113452781, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    FineArtsDept_outerwall_2,!- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    FINE ARTS DEPARTMENT,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -75.380782575601, -51.837199299366, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -75.380782575601, -51.837199299366, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -64.821783527534, -54.737206041241, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -64.821783527534, -54.737206041241, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    9F8AB1,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    FINE ARTS DEPARTMENT,    !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -72.215714935345, -40.313106710906, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -75.380782575601, -51.837199299366, 9.270000000000,
                                        !- X,Y,Z  2 {m}
    -64.821783527534, -54.737206041241, 9.270000000000,
                                        !- X,Y,Z  3 {m}
    -61.656715887278, -43.213113452781, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    58911F,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    FACULTY ROOM_FINE ARTS,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -47.774260603281, -55.559320429250, 6.030000000000,
                                        !- X,Y,Z  1 {m}
    -50.706715887278, -66.236465452781, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -61.265714935345, -63.336458710906, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -58.333259651348, -52.659313687374, 6.030000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    FacRoomFineArts_innerwall,  !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    FACULTY ROOM_FINE ARTS,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -61.265714935345, -63.336458710906, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -61.265714935345, -63.336458710906, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -50.706715887278, -66.236465452781, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -50.706715887278, -66.236465452781, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    FacRoomFineArts_outerwall_3,  !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    FACULTY ROOM_FINE ARTS,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -50.706715887278, -66.236465452781, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -50.706715887278, -66.236465452781, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -47.774260603281, -55.559320429250, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -47.774260603281, -55.559320429250, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    FacRoomFineArts_outerwall_1,  !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    FACULTY ROOM_FINE ARTS,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -58.333259651348, -52.659313687374, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -58.333259651348, -52.659313687374, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -61.265714935345, -63.336458710906, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -61.265714935345, -63.336458710906, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    FacRoomFineArts_outerwall_2,  !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    FACULTY ROOM_FINE ARTS,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -47.774260603281, -55.559320429250, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -47.774260603281, -55.559320429250, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -58.333259651348, -52.659313687374, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -58.333259651348, -52.659313687374, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    70382F,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    FACULTY ROOM_FINE ARTS,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -58.333259651348, -52.659313687374, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -61.265714935345, -63.336458710906, 9.270000000000,
                                        !- X,Y,Z  2 {m}
    -50.706715887278, -66.236465452781, 9.270000000000,
                                        !- X,Y,Z  3 {m}
    -47.774260603281, -55.559320429250, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    38428F,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    AF215,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -48.497240227640, -66.892171968683, 3.270000000000,
                                        !- X,Y,Z  1 {m}
    -40.658965238718, -78.106278606397, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -49.774447322315, -82.704738028390, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -56.046643667554, -73.631676086202, 3.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF215_innerwall,         !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF215,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -49.774447322315, -82.704738028390, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -49.774447322315, -82.704738028390, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -40.658965238718, -78.106278606397, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -40.658965238718, -78.106278606397, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF215_outerwall_3,       !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF215,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -56.046643667554, -73.631676086202, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -56.046643667554, -73.631676086202, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -49.774447322315, -82.704738028390, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -49.774447322315, -82.704738028390, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF215_outerwall_1,       !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF215,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -40.658965238718, -78.106278606397, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -40.658965238718, -78.106278606397, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -48.497240227640, -66.892171968683, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -48.497240227640, -66.892171968683, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF215_outerwall_2,       !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF215,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -48.497240227640, -66.892171968683, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -48.497240227640, -66.892171968683, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -56.046643667554, -73.631676086202, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -56.046643667554, -73.631676086202, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C49EE1,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    AF215,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -56.046643667554, -73.631676086202, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -49.774447322315, -82.704738028390, 6.510000000000,
                                        !- X,Y,Z  2 {m}
    -40.658965238718, -78.106278606397, 6.510000000000,
                                        !- X,Y,Z  3 {m}
    -48.497240227640, -66.892171968683, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C7B9BE,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    AF214,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -49.433878238718, -53.621931606397, 3.270000000000,
                                        !- X,Y,Z  1 {m}
    -45.244055398880, -66.260549230548, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -55.295027743003, -68.341843837656, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -58.549360322315, -58.220391028390, 3.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    8900CE,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    AF214,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -58.549360322315, -58.220391028390, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -55.295027743003, -68.341843837656, 6.510000000000,
                                        !- X,Y,Z  2 {m}
    -45.244055398880, -66.260549230548, 6.510000000000,
                                        !- X,Y,Z  3 {m}
    -49.433878238718, -53.621931606397, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF214_outerwall_1,       !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF214,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -45.244055398880, -66.260549230548, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -45.244055398880, -66.260549230548, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -49.433878238718, -53.621931606397, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -49.433878238718, -53.621931606397, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF214_outerwall_2,       !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF214,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -58.549360322315, -58.220391028390, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -58.549360322315, -58.220391028390, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -55.295027743003, -68.341843837656, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -55.295027743003, -68.341843837656, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF214_innerwall_1,       !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF214,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -55.295027743003, -68.341843837656, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -55.295027743003, -68.341843837656, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -45.244055398880, -66.260549230548, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -45.244055398880, -66.260549230548, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF214_innerwall_2,       !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF214,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -49.433878238718, -53.621931606397, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -49.433878238718, -53.621931606397, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -58.549360322315, -58.220391028390, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -58.549360322315, -58.220391028390, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    B66893,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    AF213,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -59.255631398881, -58.276302230548, 3.270000000000,
                                        !- X,Y,Z  1 {m}
    -57.909905336718, -71.767580434149, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -67.954046392501, -71.240502020073, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -69.306603506776, -60.357596555433, 3.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF213_outerwall_1,       !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF213,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -57.909905336718, -71.767580434149, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -57.909905336718, -71.767580434149, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -59.255631398881, -58.276302230548, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -59.255631398881, -58.276302230548, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF213_innerwall_1,       !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF213,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -67.954046392501, -71.240502020073, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -67.954046392501, -71.240502020073, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -57.909905336718, -71.767580434149, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -57.909905336718, -71.767580434149, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    428198,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    AF213,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -69.306603506776, -60.357596555433, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -67.954046392501, -71.240502020073, 6.510000000000,
                                        !- X,Y,Z  2 {m}
    -57.909905336718, -71.767580434149, 6.510000000000,
                                        !- X,Y,Z  3 {m}
    -59.255631398881, -58.276302230548, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF213_outerwall_2,       !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF213,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -69.306603506776, -60.357596555433, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -69.306603506776, -60.357596555433, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -67.954046392501, -71.240502020073, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -67.954046392501, -71.240502020073, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF213_innerwall_2,       !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF213,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -59.255631398881, -58.276302230548, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -59.255631398881, -58.276302230548, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -69.306603506776, -60.357596555433, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -69.306603506776, -60.357596555433, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    410296,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    AF212,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -57.909905336718, -71.767580434149, 3.270000000000,
                                        !- X,Y,Z  1 {m}
    -60.162920102463, -84.068176679418, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -69.383371781138, -80.807552377045, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -67.954046392501, -71.240502020073, 3.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF212_outerwall_1,       !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF212,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -60.162920102463, -84.068176679418, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -60.162920102463, -84.068176679418, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -57.909905336718, -71.767580434149, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -57.909905336718, -71.767580434149, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF212_innerwall,         !- Name
    Wall,                    !- Surface Type
    SAFAD_PlyboardWall,      !- Construction Name
    AF212,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -57.909905336718, -71.767580434149, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -57.909905336718, -71.767580434149, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -67.954046392501, -71.240502020073, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -67.954046392501, -71.240502020073, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    FF656E,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    AF212,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -67.954046392501, -71.240502020073, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -69.383371781138, -80.807552377045, 6.510000000000,
                                        !- X,Y,Z  2 {m}
    -60.162920102463, -84.068176679418, 6.510000000000,
                                        !- X,Y,Z  3 {m}
    -57.909905336718, -71.767580434149, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF212_outerwall_3,       !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF212,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -67.954046392501, -71.240502020073, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -67.954046392501, -71.240502020073, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -69.383371781138, -80.807552377045, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -69.383371781138, -80.807552377045, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF212_outerwall_2,       !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    AF212,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -69.383371781138, -80.807552377045, 6.510000000000,
                                        !- X,Y,Z  1 {m}
    -69.383371781138, -80.807552377045, 3.270000000000,
                                        !- X,Y,Z  2 {m}
    -60.162920102463, -84.068176679418, 3.270000000000,
                                        !- X,Y,Z  3 {m}
    -60.162920102463, -84.068176679418, 6.510000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    6FCB59,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    DEAN OFFICE,             !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -55.181558984844, -51.472793103455, 6.030000000000,
                                        !- X,Y,Z  1 {m}
    -57.369800213177, -59.440235631523, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -62.384117317773, -58.063064050861, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -60.195876089441, -50.095621522793, 6.030000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    2A4E41,                  !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    DEAN OFFICE,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -55.181558984844, -51.472793103455, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -55.181558984844, -51.472793103455, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -60.195876089441, -50.095621522793, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -60.195876089441, -50.095621522793, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    D5F103,                  !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    DEAN OFFICE,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -57.369800213177, -59.440235631523, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -57.369800213177, -59.440235631523, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -55.181558984844, -51.472793103455, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -55.181558984844, -51.472793103455, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    619480,                  !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    DEAN OFFICE,             !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -62.384117317773, -58.063064050861, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -62.384117317773, -58.063064050861, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -57.369800213177, -59.440235631523, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -57.369800213177, -59.440235631523, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C85845,                  !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    DEAN OFFICE,             !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -60.195876089441, -50.095621522793, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -60.195876089441, -50.095621522793, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -62.384117317773, -58.063064050861, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -62.384117317773, -58.063064050861, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    3B192B,                  !- Name
    Roof,                    !- Surface Type
    SAFAD_ConcreteRoof,      !- Construction Name
    DEAN OFFICE,             !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -60.195876089441, -50.095621522793, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -62.384117317773, -58.063064050861, 9.270000000000,
                                        !- X,Y,Z  2 {m}
    -57.369800213177, -59.440235631523, 9.270000000000,
                                        !- X,Y,Z  3 {m}
    -55.181558984844, -51.472793103455, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C89094,                  !- Name
    Floor,                   !- Surface Type
    SAFAD_ConcreteFloor,     !- Construction Name
    SAFAD CONFERENCE ROOM,   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -54.995878197410, -58.358099330663, 6.030000000000,
                                        !- X,Y,Z  1 {m}
    -57.184119467236, -66.325542009811, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -62.280317660671, -64.925881961390, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -60.092076390845, -56.958439282242, 6.030000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E12AC6,                  !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    SAFAD CONFERENCE ROOM,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -54.995878197410, -58.358099330663, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -54.995878197410, -58.358099330663, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -60.092076390845, -56.958439282242, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -60.092076390845, -56.958439282242, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DDE4F6,                  !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    SAFAD CONFERENCE ROOM,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -62.280317660671, -64.925881961390, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -62.280317660671, -64.925881961390, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -57.184119467236, -66.325542009811, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -57.184119467236, -66.325542009811, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    3EC248,                  !- Name
    Wall,                    !- Surface Type
    SAFAD_ConcreteWall,      !- Construction Name
    SAFAD CONFERENCE ROOM,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -60.092076390845, -56.958439282242, 9.270000000000,
                                        !- X,Y,Z  1 {m}
    -60.092076390845, -56.958439282242, 6.030000000000,
                                        !- X,Y,Z  2 {m}
    -62.280317660671, -64.925881961390, 6.030000000000,
                                        !- X,Y,Z  3 {m}
    -62.280317660671, -64.925881961390, 9.270000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    B08033,                  !- Name
